within Buildings.Templates.Plants.HeatPumps;
model AirToWater
  "Air-to-water heat pump plant"
  extends Buildings.Templates.Plants.HeatPumps.Interfaces.PartialHeatPumpPlant(
    redeclare final package MediumChiWat=MediumHeaWat,
    redeclare final package MediumSou=MediumAir,
    redeclare Buildings.Templates.Plants.HeatPumps.Components.Controls.AirToWater ctl(
      ctl(
        final yPumHeaWatPriDedHpSet=yPumHeaWatPriDedHpSet,
        final yPumHeaWatPriDedPhpSet=yPumHeaWatPriDedPhpSet,
        final yPumHeaWatPriHdrSet=yPumHeaWatPriHdrSet,
        final yPumChiWatPriDedHpSet=yPumChiWatPriDedHpSet,
        final yPumChiWatPriDedPhpSet=yPumChiWatPriDedPhpSet,
        final yPumChiWatPriHdrSet=yPumChiWatPriHdrSet)),
    final typHp=Buildings.Templates.Components.Types.HeatPump.AirToWater);
  parameter Buildings.Templates.Plants.HeatPumps.Types.LocationBoundary locBou=
      Buildings.Templates.Plants.HeatPumps.Types.LocationBoundary.Return
    annotation (Evaluate=true, Dialog(tab="Advanced"));
  parameter Boolean use_bouChiWat = false
    "Set to true to force using CHW boundary pressure for all plant configurations"
    annotation(Evaluate=true, Dialog(tab="Advanced"));
  parameter Boolean use_cpl = false
    "Set to true to use hydraulic compliance"
    annotation(Evaluate=true, Dialog(tab="Dynamics", group="Hydraulic compliance"));
  parameter Real C(final unit="kg/Pa", final min=0) = 1E-5
    "Hydraulic capacitance dm/dp"
    annotation(Evaluate=true, Dialog(tab="Dynamics", group="Hydraulic compliance"));
  parameter Boolean is_dpBalYPumSetCal = false
    "Set to true to automatically size balancing valves or evaluate pump speed providing design flow"
    annotation(__ctrlFlow(enable=false),
      Evaluate=true,
      Dialog(tab="Advanced"));
  final parameter Boolean is_dpBalCal = is_dpBalYPumSetCal
    and (typPumPri ==
      Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Constant
      or have_hp
        and have_php
        and typDis ==
          Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only)
    "Set to true to automatically size balancing valves"
    annotation(Evaluate=true);
  final parameter Boolean is_yPumSetCal = is_dpBalYPumSetCal
    and typDis ==
      Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2
    and typPumPri ==
      Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable
    "Set to true to automatically evaluate pump speed providing design flow"
    annotation(Evaluate=true);
  // To size the HP balancing valves, we first need to scale the pump check valve
  // pressure drop for configurations with common dedicated CHW and HW pumps.
  final parameter Modelica.Units.SI.PressureDifference dpValCheHeaWatBalHp_nominal =
    if have_heaWat and have_hp
    then (if have_pumPriDedComHp
      then dat.dpValCheHeaWat_nominal[1] *
        (hp.mHeaWatHp_flow_nominal / dat.pumHeaWatPri.m_flow_nominal[1]) ^ 2
      elseif typArrPumPri ==
        Buildings.Templates.Components.Types.PumpArrangement.Dedicated
      then dat.dpValCheHeaWat_nominal[1]
      else dpValCheHeaWatBalHdr_nominal)
    else 0
    "HP primary (HW or common HW and CHW) pump check valve pressure drop at design HW flow rate";
  final parameter Modelica.Units.SI.PressureDifference dpValCheChiWatBalHp_nominal =
    if have_chiWat and have_hp
    then (if have_pumPriDedComHp
      then dat.dpValCheHeaWat_nominal[1] *
        (hp.mChiWatHp_flow_nominal / dat.pumHeaWatPri.m_flow_nominal[1]) ^ 2
      elseif typArrPumPri ==
        Buildings.Templates.Components.Types.PumpArrangement.Dedicated
      then dat.dpValCheChiWat_nominal[1]
      else dpValCheChiWatBalHdr_nominal)
    else 0
    "HP primary (CHW or common HW and CHW) pump check valve pressure drop at design CHW flow rate";
  final parameter Modelica.Units.SI.PressureDifference dpValCheHeaWatBalPhp_nominal =
    if have_php
    then (if typArrPumPri ==
      Buildings.Templates.Components.Types.PumpArrangement.Dedicated
      then dat.dpValCheHeaWat_nominal[nPumHeaWatPri]
      else dpValCheHeaWatBalHdr_nominal)
    else 0
    "Polyvalent HP primary HW pump check valve pressure drop at design HW flow rate";
  final parameter Modelica.Units.SI.PressureDifference dpValCheChiWatBalPhp_nominal =
    if have_php
    then (if typArrPumPri ==
      Buildings.Templates.Components.Types.PumpArrangement.Dedicated
      then dat.dpValCheChiWat_nominal[nPumChiWatPri]
      else dpValCheChiWatBalHdr_nominal)
    else 0
    "Polyvalent HP primary CHW pump check valve pressure drop at design CHW flow rate";
  // To size the HP balancing valves in case of headered pumps, where the number of pumps may not match
  // the number of heat pumps, we use the *total* pump flow and *equivalent* pressure curve.
  final parameter Modelica.Units.SI.VolumeFlowRate VHeaWatBalHdr_nominal =
    (nHp * dat.hp.mHeaWatHp_flow_nominal + nPhp *
      dat.hp.mHeaWatPhp_flow_nominal) / rhoHeaWat_default
    "Total design HW flow rate for balancing valve and pump speed calculation – Headered pumps";
  final parameter Modelica.Units.SI.VolumeFlowRate VChiWatBalHdr_nominal =
    (nHp * dat.hp.mChiWatHp_flow_nominal + nPhp *
      dat.hp.mChiWatPhp_flow_nominal) / rhoChiWat_default
    "Total design CHW flow rate for balancing valve and pump speed calculation – Headered pumps";
  final parameter Modelica.Units.SI.VolumeFlowRate VHeaWatBalHp_nominal =
    if typArrPumPri ==
    Buildings.Templates.Components.Types.PumpArrangement.Dedicated
    then dat.hp.mHeaWatHp_flow_nominal / rhoHeaWat_default
    else VHeaWatBalHdr_nominal
    "Target HW flow rate for HP balancing valve and pump speed calculation";
  final parameter Modelica.Units.SI.VolumeFlowRate VChiWatBalHp_nominal =
    if typArrPumPri ==
    Buildings.Templates.Components.Types.PumpArrangement.Dedicated
    then dat.hp.mChiWatHp_flow_nominal / rhoChiWat_default
    else VChiWatBalHdr_nominal
    "Target CHW flow rate for HP balancing valve and pump speed calculation";
  final parameter Modelica.Units.SI.VolumeFlowRate VHeaWatBalPhp_nominal =
    if typArrPumPri ==
    Buildings.Templates.Components.Types.PumpArrangement.Dedicated
    then dat.hp.mHeaWatPhp_flow_nominal / rhoHeaWat_default
    else VHeaWatBalHdr_nominal
    "Target HW flow rate for polyvalent HP balancing valve and pump speed calculation";
  final parameter Modelica.Units.SI.VolumeFlowRate VChiWatBalPhp_nominal =
    if typArrPumPri ==
    Buildings.Templates.Components.Types.PumpArrangement.Dedicated
    then dat.hp.mChiWatPhp_flow_nominal / rhoChiWat_default
    else VChiWatBalHdr_nominal
    "Target CHW flow rate for polyvalent HP balancing valve and pump speed calculation";
  final parameter Modelica.Units.SI.PressureDifference dpValCheHeaWatBalHdr_nominal =
    if typPumHeaWatPri ==
    Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.None then 0
    else max(dat.dpValCheHeaWat_nominal) *
      (VHeaWatBalHdr_nominal * rhoHeaWat_default / sum(
        dat.pumHeaWatPri.m_flow_nominal)) ^ 2
    "Primary HW pump check valve pressure drop at design HW flow rate – Headered pumps";
  final parameter Modelica.Units.SI.PressureDifference dpValCheChiWatBalHdr_nominal =
    if typPumChiWatPri ==
    Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.None then 0
    else max(dat.dpValCheChiWat_nominal) *
      (VChiWatBalHdr_nominal * rhoChiWat_default / sum(
        dat.pumChiWatPri.m_flow_nominal)) ^ 2
    "Primary CHW pump check valve pressure drop at design CHW flow rate – Headered pumps";
  final parameter Integer nPoiPrePumHeaWat = size(
    dat.pumHeaWatPri.per.pressure.V_flow, 2)
    "Number of points in primary HW pump pressure curve";
  final parameter Integer nPoiPrePumChiWat = size(
    dat.pumChiWatPri.per.pressure.V_flow, 2)
    "Number of points in primary CHW pump pressure curve";
  final parameter Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters prePumHeaWatBalHdr(
    V_flow=if typPumHeaWatPri ==
      Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.None
      then {0, 0, 0}
      else {sum(
        dat.pumHeaWatPri.per[:].pressure.V_flow[i]) for i in 1:nPoiPrePumHeaWat},
    dp=if typPumHeaWatPri ==
      Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.None
      then {0, 0, 0}
      else {max(
        dat.pumHeaWatPri.per[:].pressure.dp[i]) for i in 1:nPoiPrePumHeaWat})
    "Equivalent pressure curve of parallel primary HW pumps – Headered pumps";
  final parameter Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters prePumChiWatBalHdr(
    V_flow=if typPumChiWatPri ==
      Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.None
      then {0, 0, 0}
      else {sum(
        dat.pumChiWatPri.per[:].pressure.V_flow[i]) for i in 1:nPoiPrePumChiWat},
    dp=if typPumChiWatPri ==
      Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.None
      then {0, 0, 0}
      else {max(
        dat.pumChiWatPri.per[:].pressure.dp[i]) for i in 1:nPoiPrePumChiWat})
    "Equivalent pressure curve of parallel primary CHW pumps – Headered pumps";
  final parameter Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters prePumHeaWatBalHp =
    if typArrPumPri ==
    Buildings.Templates.Components.Types.PumpArrangement.Dedicated
    then Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters(
      V_flow=if typPumHeaWatPri ==
        Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.None
        then {0, 0, 0} else dat.pumHeaWatPri.per[1].pressure.V_flow,
      dp=if typPumHeaWatPri ==
        Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.None
        then {0, 0, 0} else dat.pumHeaWatPri.per[1].pressure.dp)
    else prePumHeaWatBalHdr
    "Pump pressure curve for HP HW balancing valve and pump speed calculation";
  final parameter Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters prePumChiWatBalHp =
    if typArrPumPri ==
    Buildings.Templates.Components.Types.PumpArrangement.Dedicated
    then (if have_pumPriDedComHp then prePumHeaWatBalHp
      else Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters(
        V_flow=if typPumChiWatPri ==
          Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.None
          then {0, 0, 0} else dat.pumChiWatPri.per[1].pressure.V_flow,
        dp=if typPumChiWatPri ==
          Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.None
          then {0, 0, 0} else dat.pumChiWatPri.per[1].pressure.dp))
    else prePumChiWatBalHdr
    "Pump pressure curve for HP CHW balancing valve and pump speed calculation";
  final parameter Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters prePumHeaWatBalPhp =
    if typArrPumPri ==
    Buildings.Templates.Components.Types.PumpArrangement.Dedicated
    then Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters(
      V_flow=if typPumHeaWatPri ==
        Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.None
        then {0, 0, 0} else dat.pumHeaWatPri.per[nPumHeaWatPri].pressure.V_flow,
      dp=if typPumHeaWatPri ==
        Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.None
        then {0, 0, 0} else dat.pumHeaWatPri.per[nPumHeaWatPri].pressure.dp)
    else prePumHeaWatBalHdr
    "Pump pressure curve for polyvalent HP HW balancing valve and pump speed calculation";
  final parameter Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters prePumChiWatBalPhp =
    if typArrPumPri ==
    Buildings.Templates.Components.Types.PumpArrangement.Dedicated
    then Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters(
      V_flow=if typPumChiWatPri ==
        Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.None
        then {0, 0, 0} else dat.pumChiWatPri.per[nPumChiWatPri].pressure.V_flow,
      dp=if typPumChiWatPri ==
        Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.None
        then {0, 0, 0} else dat.pumChiWatPri.per[nPumChiWatPri].pressure.dp)
    else prePumChiWatBalHdr
    "Pump pressure curve for polyvalent HP CHW balancing valve and pump speed calculation";
  // To size the HP balancing valves in case of primary-only plants, we must
  // also consider the HW/CHW loop pressure drop.
  parameter Modelica.Units.SI.PressureDifference dpHeaWatLoo_nominal(start=0)
    "HW loop differential pressure at design flow rate"
    annotation(Dialog(tab="Advanced",
      enable=is_dpBalYPumSetCal
        and have_heaWat
        and typDis ==
          Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only
        and not (cfg.typCtl ==
          Buildings.Templates.Plants.HeatPumps.Types.Controller.AirToWater
          and not cfg.have_senDpHeaWatRemWir)));
  parameter Modelica.Units.SI.PressureDifference dpChiWatLoo_nominal(start=0)
    "CHW loop differential pressure at design flow rate"
    annotation(Dialog(tab="Advanced",
      enable=is_dpBalYPumSetCal
        and have_chiWat
        and typDis ==
          Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only
        and not (cfg.typCtl ==
          Buildings.Templates.Plants.HeatPumps.Types.Controller.AirToWater
          and not cfg.have_senDpChiWatRemWir)));
  final parameter Modelica.Units.SI.PressureDifference dpHeaWatLooBal_nominal =
    if typDis ==
    Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only
    then (if cfg.typCtl ==
      Buildings.Templates.Plants.HeatPumps.Types.Controller.AirToWater
      and not cfg.have_senDpHeaWatRemWir then dat.ctl.dpHeaWatLocSet_max
      else dpHeaWatLoo_nominal)
    else 0
    "HW loop differential pressure at design flow rate used for balancing valve and pump speed calculation";
  final parameter Modelica.Units.SI.PressureDifference dpChiWatLooBal_nominal =
    if typDis ==
    Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only
    then (if cfg.typCtl ==
      Buildings.Templates.Plants.HeatPumps.Types.Controller.AirToWater
      and not cfg.have_senDpChiWatRemWir then dat.ctl.dpChiWatLocSet_max
      else dpChiWatLoo_nominal)
    else 0
    "CHW loop differential pressure at design flow rate used for balancing valve and pump speed calculation";
  final parameter Modelica.Units.SI.PressureDifference dpBalHeaWatHp_nominal =
    if have_hp
    then (if is_dpBalCal
      then Buildings.Templates.Utilities.computeBalancingPressureDrop(
        V_flow_nominal=VHeaWatBalHp_nominal,
        dp_nominal=hp.dpHeaWatHp_nominal + max(
          valIso.dpValveHeaWat_nominal[1:nHp]) * ((if have_valHpInlIso then 1
          else 0) + (if have_valHpOutIso then 1 else 0)) +
          dpValCheHeaWatBalHp_nominal + dpHeaWatLooBal_nominal,
        prePum=prePumHeaWatBalHp)
      else dat.dpBalHeaWatHp_nominal)
    else 0
    "HP HW balancing valve pressure drop at design HW flow";
  final parameter Modelica.Units.SI.PressureDifference dpBalChiWatHp_nominal =
    if have_hp and have_chiWat
    then (if is_dpBalCal
      then Buildings.Templates.Utilities.computeBalancingPressureDrop(
        V_flow_nominal=VChiWatBalHp_nominal,
        dp_nominal=hp.dpChiWatHp_nominal + max(
          valIso.dpValveChiWat_nominal[1:nHp]) * ((if have_valHpInlIso then 1
          else 0) + (if have_valHpOutIso then 1 else 0)) +
          dpValCheChiWatBalHp_nominal + dpChiWatLooBal_nominal,
        prePum=prePumChiWatBalHp)
      else dat.dpBalChiWatHp_nominal)
    else 0
    "HP CHW balancing valve pressure drop at design CHW flow";
  final parameter Modelica.Units.SI.PressureDifference dpBalHeaWatPhp_nominal =
    if have_php
    then (if is_dpBalCal
      then Buildings.Templates.Utilities.computeBalancingPressureDrop(
        V_flow_nominal=VHeaWatBalPhp_nominal,
        dp_nominal=dat.hp.dpHeaWatPhp_nominal + max(
          valIso.dpValveHeaWat_nominal[nHp + 1:nHp + nPhp]) *
          ((if have_valPhpInlIso then 1 else 0) + (if have_valPhpOutIso then 1
            else 0)) + dpValCheHeaWatBalPhp_nominal + dpHeaWatLooBal_nominal,
        prePum=prePumHeaWatBalPhp)
      else dat.dpBalHeaWatPhp_nominal)
    else 0
    "Polyvalent unit HW balancing valve pressure drop at design HW flow";
  final parameter Modelica.Units.SI.PressureDifference dpBalChiWatPhp_nominal =
    if have_php
    then (if is_dpBalCal
      then Buildings.Templates.Utilities.computeBalancingPressureDrop(
        V_flow_nominal=VChiWatBalPhp_nominal,
        dp_nominal=dat.hp.dpChiWatPhp_nominal + max(
          valIso.dpValveChiWat_nominal[nHp + 1:nHp + nPhp]) *
          ((if have_valPhpInlIso then 1 else 0) + (if have_valPhpOutIso then 1
            else 0)) + dpValCheChiWatBalPhp_nominal + dpChiWatLooBal_nominal,
        prePum=prePumChiWatBalPhp)
      else dat.dpBalChiWatPhp_nominal)
    else 0
    "Polyvalent unit CHW balancing valve pressure drop at design CHW flow";
  final parameter Real yPumHeaWatPriHdrSet(
    final fixed=false,
    final max=2,
    final min=0,
    start=1,
    final unit="1")
    "Primary HW pump speed providing design flow – Headered pumps";
  final parameter Real yPumChiWatPriHdrSet(
    final fixed=false,
    final max=2,
    final min=0,
    start=1,
    final unit="1")
    "Primary CHW pump speed providing design flow – Headered pumps";
  final parameter Real yPumHeaWatPriDedHpSet(
    final fixed=false,
    final max=2,
    final min=0,
    start=1,
    final unit="1")
    "Primary pump speed providing design flow in heating mode – HP dedicated pumps";
  final parameter Real yPumChiWatPriDedHpSet(
    final fixed=false,
    final max=2,
    final min=0,
    start=1,
    final unit="1")
    "Primary pump speed providing design flow in cooling mode – HP dedicated pumps";
  final parameter Real yPumHeaWatPriDedPhpSet(
    final fixed=false,
    final max=2,
    final min=0,
    start=1,
    final unit="1")
    "Primary HW pump speed providing design flow – Polyvalent HP dedicated pumps";
  final parameter Real yPumChiWatPriDedPhpSet(
    final fixed=false,
    final max=2,
    final min=0,
    start=1,
    final unit="1")
    "Primary CHW pump speed providing design flow – HP dedicated pumps";
  // Heat pumps, dedicated primary pumps and isolation valves
  // The handling of HP pressure drop is accounted for within the isolation valve component.
  Buildings.Templates.Plants.HeatPumps.Components.HeatPumpGroups.AirToWater hp(
    redeclare final package MediumHeaWat=MediumHeaWat,
    redeclare final package MediumAir=MediumAir,
    final have_hp=have_hp,
    final have_php=have_php,
    final nHp=nHp,
    final nPhp=nPhp,
    final is_rev=is_rev,
    final energyDynamics=energyDynamics,
    final have_dpChiHeaWat=false,
    final have_dpSou=false,
    final dat=dat.hp,
    final allowFlowReversal=allowFlowReversal,
    final allowFlowReversalSou=false,
    final show_T=show_T)
    "Heat pump group"
    annotation(Placement(transformation(extent={{-540,-210},{-60,-130}})));
  Components.PumpsPrimaryDedicated pumPri(
    redeclare final package Medium=MediumHeaWat,
    final locBou=locBou,
    final have_hp=have_hp,
    final have_php=have_php,
    final have_pumHeaWatPriVar=typPumPri ==
      Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable,
    final have_pumChiWatPriVar=typPumPri ==
      Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable,
    final nHp=nHp,
    final nPhp=nPhp,
    final nPumHeaWat=if typArrPumPri ==
      Buildings.Templates.Components.Types.PumpArrangement.Dedicated
      then nPumHeaWatPri else 0,
    final nPumChiWat=if typArrPumPri ==
      Buildings.Templates.Components.Types.PumpArrangement.Dedicated
      then nPumChiWatPri else 0,
    final typArrPumPri=typArrPumPri,
    final have_pumPriComHp=have_pumPriDedComHp,
    final datPumHeaWat=dat.pumHeaWatPri,
    final datPumChiWat=dat.pumChiWatPri,
    final dpValCheHeaWat_nominal=if typArrPumPri ==
      Buildings.Templates.Components.Types.PumpArrangement.Dedicated
      then dat.dpValCheHeaWat_nominal else fill(0, 0),
    final dpValCheChiWat_nominal=if typArrPumPri ==
      Buildings.Templates.Components.Types.PumpArrangement.Dedicated
      then dat.dpValCheChiWat_nominal else fill(0, 0),
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversal)
    "Dedicated primary pumps"
    annotation(Placement(transformation(extent={{-540,-130},{-60,-50}})));
  Components.ValvesIsolation valIso(
    redeclare final package Medium=MediumHeaWat,
    final have_hp=have_hp,
    final have_php=have_php,
    final nHp=nHp,
    final have_chiWat=have_chiWat,
    final nPhp=nPhp,
    final have_valHpInlIso=have_valHpInlIso,
    final have_valHpOutIso=have_valHpOutIso,
    final have_valPhpInlIso=have_valPhpInlIso,
    final have_valPhpOutIso=have_valPhpOutIso,
    final have_pumChiWatDedHp=have_pumChiWatPriDedHp,
    final pHeaWat_start=Buildings.Templates.Data.Defaults.pHeaWat_rel_nominal + 101325,
    final pChiWat_start=if typ == Buildings.Templates.Plants.Controls.Types.PlantHeatPump.Polyvalent
      then Buildings.Templates.Data.Defaults.pChiWat_rel_nominal + 101325
      else Buildings.Templates.Data.Defaults.pHeaWat_rel_nominal + 101325,
    final mHeaWatUni_flow_nominal=cat(
      1,
      fill(dat.hp.mHeaWatHp_flow_nominal, nHp),
      fill(dat.hp.mHeaWatPhp_flow_nominal, nPhp)),
    final dpHeaWatUni_nominal=cat(
      1,
      fill(dat.hp.dpHeaWatHp_nominal, nHp),
      fill(dat.hp.dpHeaWatPhp_nominal, nPhp)),
    final dpBalHeaWatUni_nominal=cat(
      1, fill(dpBalHeaWatHp_nominal, nHp), fill(dpBalHeaWatPhp_nominal, nPhp)),
    final mChiWatUni_flow_nominal=cat(
      1,
      fill(dat.hp.mChiWatHp_flow_nominal, nHp),
      fill(dat.hp.mChiWatPhp_flow_nominal, nPhp)),
    final dpChiWatPhp_nominal=fill(dat.hp.dpChiWatPhp_nominal, nPhp),
    final dpBalChiWatUni_nominal=cat(
      1, fill(dpBalChiWatHp_nominal, nHp), fill(dpBalChiWatPhp_nominal, nPhp)),
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversal,
    linearized=linearized)
    "Heat pump isolation valves"
    annotation(Placement(transformation(extent={{-540,-50},{-60,90}})));
  // Primary CHW loop
  Buildings.Templates.Components.Pumps.Multiple pumChiWatPri(
    final energyDynamics=energyDynamics,
    redeclare final package Medium=MediumChiWat,
    final dat=dat.pumChiWatPri,
    final dpValChe_nominal=dat.dpValCheChiWat_nominal,
    final nPum=nPumChiWatPri,
    final have_var=typPumPri ==
      Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable,
    final have_varCom=true,
    final allowFlowReversal=allowFlowReversal)
    if have_chiWat
      and typArrPumPri ==
        Buildings.Templates.Components.Types.PumpArrangement.Headered
    "Headered primary CHW pumps"
    annotation(Placement(transformation(extent={{-20,70},{0,90}})));
  Buildings.Templates.Components.Routing.SingleToMultiple inlPumChiWatPri(
    redeclare final package Medium=MediumChiWat,
    final nPorts=nPumChiWatPri,
    final m_flow_nominal=mChiWatPri_flow_nominal,
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversal,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final icon_dy=300)
    if have_chiWat
      and typArrPumPri ==
        Buildings.Templates.Components.Types.PumpArrangement.Headered
    "Primary CHW pumps inlet manifold"
    annotation(Placement(transformation(extent={{-40,70},{-20,90}})));
  Buildings.Templates.Components.Routing.MultipleToSingle outPumChiWatPri(
    redeclare final package Medium=MediumChiWat,
    final nPorts=nPumChiWatPri,
    final m_flow_nominal=mChiWatPri_flow_nominal,
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversal,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final icon_dy=300)
    if have_chiWat
      and typArrPumPri ==
        Buildings.Templates.Components.Types.PumpArrangement.Headered
    "Primary CHW pumps outlet manifold"
    annotation(Placement(transformation(extent={{0,70},{20,90}})));
  Buildings.Templates.Components.Routing.PassThroughFluid supChiWatPri(
    redeclare final package Medium=MediumChiWat,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final allowFlowReversal=allowFlowReversal)
    if have_chiWat
      and typArrPumPri ==
        Buildings.Templates.Components.Types.PumpArrangement.Dedicated
    "Primary CHW supply pipe - Plant with dedicated primary CHW pumps"
    annotation(Placement(transformation(extent={{-20,70},{0,90}})));
  Buildings.Templates.Components.Sensors.VolumeFlowRate VChiWatPri_flow(
    redeclare final package Medium=MediumChiWat,
    final m_flow_nominal=mChiWatPri_flow_nominal,
    final allowFlowReversal=allowFlowReversal,
    final have_sen=ctl.have_senVChiWatPri,
    final text_flip=false,
    final typ=Buildings.Templates.Components.Types.SensorVolumeFlowRate.FlowMeter,
    icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply)
    if have_chiWat
    "Primary CHW volume flow rate"
    annotation(Placement(transformation(extent={{20,70},{40,90}})));
  Buildings.Templates.Components.Routing.Junction junChiWatBypSup(
    redeclare final package Medium=MediumChiWat,
    final m_flow_nominal=mChiWatPri_flow_nominal * {1, -1, -1},
    final energyDynamics=energyDynamics,
    dp_nominal=fill(0, 3),
    final portFlowDirection_1=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Entering,
    final portFlowDirection_2=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Leaving,
    final portFlowDirection_3=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Leaving)
    if have_chiWat
    "Fluid junction"
    annotation(Placement(transformation(extent={{-10,-10},{10,10}},
      rotation=0,
      origin={180,80})));
  Buildings.Templates.Components.Sensors.Temperature TChiWatPriSup(
    redeclare final package Medium=MediumChiWat,
    final have_sen=true,
    final m_flow_nominal=mChiWatPri_flow_nominal,
    final typ=Buildings.Templates.Components.Types.SensorTemperature.InWell,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final allowFlowReversal=allowFlowReversal)
    if have_chiWat
    "Primary CHW supply temperature"
    annotation(Placement(transformation(extent={{-10,-10},{10,10}},
      rotation=0,
      origin={60,80})));
  Buildings.Templates.Components.Routing.Junction junChiWatBypRet(
    redeclare final package Medium=MediumChiWat,
    final m_flow_nominal=mChiWatPri_flow_nominal * {1, -1, 1},
    final energyDynamics=energyDynamics,
    dp_nominal=fill(0, 3),
    final portFlowDirection_1=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Entering,
    final portFlowDirection_2=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Leaving,
    final portFlowDirection_3=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Entering,
    icon_pipe1=Buildings.Templates.Components.Types.IntegrationPoint.Return,
    icon_pipe3=Buildings.Templates.Components.Types.IntegrationPoint.Supply)
    if have_chiWat
    "Fluid junction"
    annotation(Placement(transformation(extent={{10,10},{-10,-10}},
      rotation=0,
      origin={180,0})));
  Buildings.Templates.Components.Sensors.Temperature TChiWatPriRet(
    redeclare final package Medium=MediumChiWat,
    final have_sen=ctl.have_senTChiWatPriRet,
    final m_flow_nominal=mChiWatPri_flow_nominal,
    final typ=Buildings.Templates.Components.Types.SensorTemperature.InWell,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Return,
    final allowFlowReversal=allowFlowReversal)
    if have_chiWat
    "Primary CHW return temperature"
    annotation(Placement(transformation(extent={{10,-10},{-10,10}},
      rotation=0,
      origin={60,0})));
  Buildings.Templates.Components.Actuators.Valve valChiWatMinByp(
    redeclare final package Medium=MediumChiWat,
    final dat=dat.valChiWatMinByp,
    final typ=if have_valChiWatMinByp
      then Buildings.Templates.Components.Types.Valve.TwoWayModulating
      else Buildings.Templates.Components.Types.Valve.None,
    final chaTwo=Buildings.Templates.Components.Types.ValveCharacteristicTwoWay.Linear,
    final allowFlowReversal=allowFlowReversal,
    final energyDynamics=energyDynamics,
    linearized=linearized,
    from_dp=true)
    if have_valChiWatMinByp or have_bypChiWatFix
    "CHW minimum flow bypass valve or fixed bypass depending on type of distribution"
    annotation(Placement(transformation(extent={{-10,-10},{10,10}},
      rotation=-90,
      origin={180,40})));
  Buildings.Templates.Components.Tanks.Buffer tanChiWatSup(
    redeclare final package Medium=MediumChiWat,
    final have_tan=typTanChiWat ==
      Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final V=dat.VTanChiWat,
    final m_flow_nominal=mChiWatPri_flow_nominal,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversal)
    if have_chiWat
    "CHW buffer tank"
    annotation(Placement(transformation(extent={{120,70},{140,90}})));
  Buildings.Templates.Components.Tanks.Buffer tanChiWatRet(
    redeclare final package Medium=MediumChiWat,
    final have_tan=typTanChiWat ==
      Buildings.Templates.Components.Types.IntegrationPoint.Return,
    final V=dat.VTanChiWat,
    final m_flow_nominal=mChiWatPri_flow_nominal,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Return,
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversal)
    if have_chiWat
    "CHW buffer tank"
    annotation(Placement(transformation(extent={{140,-10},{120,10}})));
  // Secondary CHW loop
  Buildings.Templates.Components.Pumps.Multiple pumChiWatSec(
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversal,
    redeclare final package Medium=MediumChiWat,
    final nPum=nPumChiWatSec,
    final have_var=true,
    final have_varCom=true,
    final dat=dat.pumChiWatSec)
    if have_chiWat
      and typPumChiWatSec ==
        Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.Centralized
    "Secondary CHW pumps"
    annotation(Placement(transformation(extent={{250,70},{270,90}})));
  Buildings.Templates.Components.Routing.SingleToMultiple inlPumChiWatSec(
    redeclare final package Medium=MediumChiWat,
    final nPorts=nPumChiWatSec,
    final m_flow_nominal=mChiWat_flow_nominal,
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversal,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final icon_dy=300)
    if have_chiWat
      and typPumChiWatSec ==
        Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.Centralized
    "Secondary CHW pumps inlet manifold"
    annotation(Placement(transformation(extent={{230,70},{250,90}})));
  Buildings.Templates.Components.Routing.MultipleToSingle outPumChiWatSec(
    redeclare final package Medium=MediumChiWat,
    final nPorts=nPumChiWatSec,
    final m_flow_nominal=mChiWat_flow_nominal,
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversal,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final icon_dy=300)
    if have_chiWat
      and typPumChiWatSec ==
        Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.Centralized
    "Secondary CHW pumps outlet manifold"
    annotation(Placement(transformation(extent={{270,70},{290,90}})));
  Buildings.Templates.Components.Routing.PassThroughFluid supChiWatSec(
    redeclare final package Medium=MediumChiWat,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final allowFlowReversal=allowFlowReversal)
    if have_chiWat
      and typPumChiWatSec <>
        Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.Centralized
    "Secondary CHW supply pipe - Plant without secondary CHW pumps"
    annotation(Placement(transformation(extent={{250,70},{270,90}})));
  Buildings.Templates.Components.Sensors.VolumeFlowRate VChiWatLooOrSec_flow(
    redeclare final package Medium=MediumChiWat,
    final m_flow_nominal=mChiWat_flow_nominal,
    final allowFlowReversal=allowFlowReversal,
    final have_sen=ctl.have_senVChiWatSec or ctl.have_senVChiWatLoo,
    final text_flip=false,
    final typ=Buildings.Templates.Components.Types.SensorVolumeFlowRate.FlowMeter,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply)
    if have_chiWat
    "CHW loop (primary-only) or secondary (primary-secondary) volume flow rate"
    annotation(Placement(transformation(extent={{290,70},{310,90}})));
  Buildings.Templates.Components.Sensors.Temperature TChiWatSecSup(
    redeclare final package Medium=MediumChiWat,
    final have_sen=ctl.have_senTChiWatSecSup,
    final m_flow_nominal=mChiWat_flow_nominal,
    final typ=Buildings.Templates.Components.Types.SensorTemperature.InWell,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final allowFlowReversal=allowFlowReversal)
    if have_chiWat
    "Secondary CHW supply temperature"
    annotation(Placement(transformation(extent={{-10,-10},{10,10}},
      rotation=0,
      origin={220,80})));
  Buildings.Templates.Components.Sensors.Temperature TChiWatLooOrSecRet(
    redeclare final package Medium=MediumChiWat,
    final have_sen=ctl.have_senTChiWatSecRet or ctl.have_senTChiWatLooRet,
    final m_flow_nominal=mChiWat_flow_nominal,
    final typ=Buildings.Templates.Components.Types.SensorTemperature.InWell,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Return,
    final allowFlowReversal=allowFlowReversal)
    if have_chiWat
    "CHW loop (primary-only) or secondary (primary-secondary) return temperature"
    annotation(Placement(transformation(extent={{10,-10},{-10,10}},
      rotation=0,
      origin={320,0})));
  Buildings.Templates.Components.Sensors.DifferentialPressure dpChiWatLoc(
    redeclare final package Medium=MediumChiWat,
    text_rotation=90)
    if have_chiWat and not ctl.have_senDpChiWatRemWir
    "Local CHW ∆p sensor"
    annotation(Placement(transformation(extent={{-10,-10},{10,10}},
      rotation=-90,
      origin={560.5,40})));
  // Primary HW loop
  Buildings.Templates.Components.Routing.SingleToMultiple inlPumHeaWatPri(
    redeclare final package Medium=MediumHeaWat,
    final nPorts=nPumHeaWatPri,
    final m_flow_nominal=mHeaWatPri_flow_nominal,
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversal,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final icon_dy=300)
    if have_heaWat
      and typArrPumPri ==
        Buildings.Templates.Components.Types.PumpArrangement.Headered
    "Primary HW pumps inlet manifold"
    annotation(Placement(transformation(extent={{-40,-290},{-20,-270}})));
  Buildings.Templates.Components.Pumps.Multiple pumHeaWatPri(
    final energyDynamics=energyDynamics,
    redeclare final package Medium=MediumHeaWat,
    final dat=dat.pumHeaWatPri,
    final dpValChe_nominal=dat.dpValCheHeaWat_nominal,
    final nPum=nPumHeaWatPri,
    final have_var=typPumPri ==
      Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable,
    final have_varCom=true,
    final allowFlowReversal=allowFlowReversal)
    if have_heaWat
      and typArrPumPri ==
        Buildings.Templates.Components.Types.PumpArrangement.Headered
    "Headered primary HW pumps"
    annotation(Placement(transformation(extent={{-20,-290},{0,-270}})));
  Buildings.Templates.Components.Routing.MultipleToSingle outPumHeaWatPri(
    redeclare final package Medium=MediumHeaWat,
    final nPorts=nPumHeaWatPri,
    final m_flow_nominal=mHeaWatPri_flow_nominal,
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversal,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final icon_dy=300)
    if have_heaWat
      and typArrPumPri ==
        Buildings.Templates.Components.Types.PumpArrangement.Headered
    "Primary HW pumps outlet manifold"
    annotation(Placement(transformation(extent={{0,-290},{20,-270}})));
  Buildings.Templates.Components.Routing.PassThroughFluid supHeaWatPri(
    redeclare final package Medium=MediumHeaWat,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final allowFlowReversal=allowFlowReversal)
    if have_heaWat
      and typArrPumPri ==
        Buildings.Templates.Components.Types.PumpArrangement.Dedicated
    "Primary HW supply pipe - Plant with dedicated primary HW pumps"
    annotation(Placement(transformation(extent={{-20,-290},{0,-270}})));
  Buildings.Templates.Components.Sensors.VolumeFlowRate VHeaWatPri_flow(
    redeclare final package Medium=MediumHeaWat,
    final m_flow_nominal=mHeaWatPri_flow_nominal,
    final allowFlowReversal=allowFlowReversal,
    final have_sen=ctl.have_senVHeaWatPri,
    final text_flip=false,
    final typ=Buildings.Templates.Components.Types.SensorVolumeFlowRate.FlowMeter,
    icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply)
    "Primary HW volume flow rate"
    annotation(Placement(transformation(extent={{20,-290},{40,-270}})));
  Buildings.Templates.Components.Routing.Junction junHeaWatBypSup(
    redeclare final package Medium=MediumHeaWat,
    final m_flow_nominal=mHeaWatPri_flow_nominal * {1, -1, -1},
    final energyDynamics=energyDynamics,
    dp_nominal=fill(0, 3),
    final portFlowDirection_1=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Entering,
    final portFlowDirection_2=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Leaving,
    final portFlowDirection_3=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Leaving)
    if have_heaWat
    "Fluid junction"
    annotation(Placement(transformation(extent={{-10,-10},{10,10}},
      rotation=0,
      origin={180,-280})));
  Buildings.Templates.Components.Sensors.Temperature THeaWatPriSup(
    redeclare final package Medium=MediumHeaWat,
    final have_sen=true,
    final m_flow_nominal=mHeaWatPri_flow_nominal,
    final typ=Buildings.Templates.Components.Types.SensorTemperature.InWell,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final allowFlowReversal=allowFlowReversal)
    "Primary HW supply temperature"
    annotation(Placement(transformation(extent={{-10,-10},{10,10}},
      rotation=0,
      origin={60,-280})));
  Buildings.Templates.Components.Sensors.Temperature THeaWatPriRet(
    redeclare final package Medium=MediumHeaWat,
    final have_sen=ctl.have_senTHeaWatPriRet,
    final m_flow_nominal=mHeaWatPri_flow_nominal,
    final typ=Buildings.Templates.Components.Types.SensorTemperature.InWell,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Return,
    final allowFlowReversal=allowFlowReversal)
    "Primary HW return temperature"
    annotation(Placement(transformation(extent={{10,-10},{-10,10}},
      rotation=0,
      origin={60,-360})));
  Buildings.Templates.Components.Routing.Junction junHeaWatBypRet(
    redeclare final package Medium=MediumHeaWat,
    final m_flow_nominal=mHeaWatPri_flow_nominal * {1, -1, 1},
    final energyDynamics=energyDynamics,
    dp_nominal=fill(0, 3),
    final portFlowDirection_1=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Entering,
    final portFlowDirection_2=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Leaving,
    final portFlowDirection_3=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Entering,
    icon_pipe1=Buildings.Templates.Components.Types.IntegrationPoint.Return,
    icon_pipe3=Buildings.Templates.Components.Types.IntegrationPoint.Supply)
    if have_heaWat
    "Fluid junction"
    annotation(Placement(transformation(extent={{10,10},{-10,-10}},
      rotation=0,
      origin={180,-360})));
  Buildings.Templates.Components.Actuators.Valve valHeaWatMinByp(
    redeclare final package Medium=MediumHeaWat,
    final dat=dat.valHeaWatMinByp,
    final typ=if have_valHeaWatMinByp
      then Buildings.Templates.Components.Types.Valve.TwoWayModulating
      else Buildings.Templates.Components.Types.Valve.None,
    final chaTwo=Buildings.Templates.Components.Types.ValveCharacteristicTwoWay.Linear,
    final allowFlowReversal=allowFlowReversal,
    final energyDynamics=energyDynamics,
    linearized=linearized,
    from_dp=true)
    if have_valHeaWatMinByp or have_bypHeaWatFix
    "HW minimum flow bypass valve or fixed bypass depending on type of distribution"
    annotation(Placement(transformation(extent={{-10,-10},{10,10}},
      rotation=-90,
      origin={180,-320})));
  Buildings.Templates.Components.Tanks.Buffer tanHeaWatSup(
    redeclare final package Medium=MediumHeaWat,
    final have_tan=typTanHeaWat ==
      Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final V=dat.VTanHeaWat,
    final m_flow_nominal=mHeaWatPri_flow_nominal,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversal)
    if have_heaWat
    "HW buffer tank"
    annotation(Placement(transformation(extent={{120,-290},{140,-270}})));
  Buildings.Templates.Components.Tanks.Buffer tanHeaWatRet(
    redeclare final package Medium=MediumHeaWat,
    final have_tan=typTanHeaWat ==
      Buildings.Templates.Components.Types.IntegrationPoint.Return,
    final V=dat.VTanHeaWat,
    final m_flow_nominal=mHeaWatPri_flow_nominal,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Return,
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversal)
    if have_heaWat
    "HW buffer tank"
    annotation(Placement(transformation(extent={{140,-370},{120,-350}})));
  // Secondary HW loop
  Buildings.Templates.Components.Pumps.Multiple pumHeaWatSec(
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversal,
    redeclare final package Medium=MediumHeaWat,
    final nPum=nPumHeaWatSec,
    final have_var=true,
    final have_varCom=true,
    final dat=dat.pumHeaWatSec)
    if typPumHeaWatSec ==
      Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.Centralized
    "Secondary HW pumps"
    annotation(Placement(transformation(extent={{250,-290},{270,-270}})));
  Buildings.Templates.Components.Routing.SingleToMultiple inlPumHeaWatSec(
    redeclare final package Medium=MediumHeaWat,
    final nPorts=nPumHeaWatSec,
    final m_flow_nominal=mHeaWat_flow_nominal,
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversal,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final icon_dy=300)
    if typPumHeaWatSec ==
      Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.Centralized
    "Secondary HW pumps inlet manifold"
    annotation(Placement(transformation(extent={{230,-290},{250,-270}})));
  Buildings.Templates.Components.Routing.MultipleToSingle outPumHeaWatSec(
    redeclare final package Medium=MediumHeaWat,
    final nPorts=nPumHeaWatSec,
    final m_flow_nominal=mHeaWat_flow_nominal,
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversal,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final icon_dy=300)
    if typPumHeaWatSec ==
      Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.Centralized
    "Secondary HW pumps outlet manifold"
    annotation(Placement(transformation(extent={{270,-290},{290,-270}})));
  Buildings.Templates.Components.Routing.PassThroughFluid supHeaWatSec(
    redeclare final package Medium=MediumHeaWat,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final allowFlowReversal=allowFlowReversal)
    if have_heaWat
      and typPumHeaWatSec <>
        Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.Centralized
    "Secondary HW supply pipe - Plant without secondary HW pumps"
    annotation(Placement(transformation(extent={{250,-290},{270,-270}})));
  Buildings.Templates.Components.Sensors.VolumeFlowRate VHeaWatLooOrSec_flow(
    redeclare final package Medium=MediumHeaWat,
    final m_flow_nominal=mHeaWat_flow_nominal,
    final allowFlowReversal=allowFlowReversal,
    final have_sen=ctl.have_senVHeaWatSec or ctl.have_senVHeaWatLoo,
    final text_flip=false,
    final typ=Buildings.Templates.Components.Types.SensorVolumeFlowRate.FlowMeter,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply)
    "HW loop (primary-only) or secondary (primary-secondary) volume flow rate"
    annotation(Placement(transformation(extent={{290,-290},{310,-270}})));
  Buildings.Templates.Components.Sensors.Temperature THeaWatSecSup(
    redeclare final package Medium=MediumHeaWat,
    final have_sen=ctl.have_senTHeaWatSecSup,
    final m_flow_nominal=mHeaWat_flow_nominal,
    final typ=Buildings.Templates.Components.Types.SensorTemperature.InWell,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Supply,
    final allowFlowReversal=allowFlowReversal)
    "Secondary HW supply temperature"
    annotation(Placement(transformation(extent={{-10,-10},{10,10}},
      rotation=0,
      origin={220,-280})));
  Buildings.Templates.Components.Sensors.Temperature THeaWatLooOrSecRet(
    redeclare final package Medium=MediumHeaWat,
    final have_sen=ctl.have_senTHeaWatSecRet or ctl.have_senTHeaWatLooRet,
    final m_flow_nominal=mHeaWat_flow_nominal,
    final typ=Buildings.Templates.Components.Types.SensorTemperature.InWell,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Return,
    final allowFlowReversal=allowFlowReversal)
    "HW loop (primary-only) or secondary (primary-secondary) return temperature"
    annotation(Placement(transformation(extent={{10,-10},{-10,10}},
      rotation=0,
      origin={320,-360})));
  Buildings.Templates.Components.Sensors.DifferentialPressure dpHeaWatLoc(
    redeclare final package Medium=MediumHeaWat,
    text_rotation=90)
    if have_heaWat and not ctl.have_senDpHeaWatRemWir
    "Local HW ∆p sensor"
    annotation(Placement(transformation(extent={{-10,-10},{10,10}},
      rotation=-90,
      origin={560.5,-320})));
  Components.HeatRecoveryChiller hrc(
    redeclare final package MediumChiWat=MediumChiWat,
    redeclare final package MediumHeaWat=MediumHeaWat,
    final allowFlowReversal1=allowFlowReversal,
    final allowFlowReversal2=allowFlowReversal,
    final show_T=show_T,
    final datPumChiWat=dat.pumChiWatHrc,
    final datPumHeaWat=dat.pumHeaWatHrc,
    final datHrc=dat.hrc,
    final energyDynamics=energyDynamics)
    if have_hrc
    "Sidestream heat recovery chiller"
    annotation(Placement(transformation(extent={{380,-184},{500,-64}})));
  Buildings.Templates.Components.Routing.Junction junHeaWatHrcEnt(
    redeclare final package Medium=MediumHeaWat,
    final m_flow_nominal=mHeaWat_flow_nominal * {1, -1, -1},
    final energyDynamics=energyDynamics,
    dp_nominal=fill(0, 3),
    final portFlowDirection_1=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Entering,
    final portFlowDirection_2=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Leaving,
    final portFlowDirection_3=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Leaving,
    icon_pipe1=Buildings.Templates.Components.Types.IntegrationPoint.Return,
    icon_pipe3=if have_hrc
      then Buildings.Templates.Components.Types.IntegrationPoint.Return
      else Buildings.Templates.Components.Types.IntegrationPoint.None)
    if have_heaWat
    "Fluid junction"
    annotation(Placement(transformation(extent={{10,10},{-10,-10}},
      rotation=0,
      origin={500,-360})));
  Buildings.Templates.Components.Routing.Junction junHeaWatHrcLvg(
    redeclare final package Medium=MediumHeaWat,
    final m_flow_nominal=mHeaWat_flow_nominal * {1, -1, 1},
    final energyDynamics=energyDynamics,
    dp_nominal=fill(0, 3),
    final portFlowDirection_1=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Entering,
    final portFlowDirection_2=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Leaving,
    final portFlowDirection_3=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Entering,
    icon_pipe1=Buildings.Templates.Components.Types.IntegrationPoint.Return,
    icon_pipe3=if have_hrc
      then Buildings.Templates.Components.Types.IntegrationPoint.Supply
      else Buildings.Templates.Components.Types.IntegrationPoint.None)
    if have_heaWat
    "Fluid junction"
    annotation(Placement(transformation(extent={{10,10},{-10,-10}},
      rotation=0,
      origin={380,-360})));
  Buildings.Templates.Components.Routing.Junction junChiWatHrcEnt(
    redeclare final package Medium=MediumChiWat,
    final m_flow_nominal=mChiWat_flow_nominal * {1, -1, -1},
    final energyDynamics=energyDynamics,
    dp_nominal=fill(0, 3),
    final portFlowDirection_1=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Entering,
    final portFlowDirection_2=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Leaving,
    final portFlowDirection_3=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Leaving,
    icon_pipe1=Buildings.Templates.Components.Types.IntegrationPoint.Return,
    icon_pipe3=if have_hrc
      then Buildings.Templates.Components.Types.IntegrationPoint.Return
      else Buildings.Templates.Components.Types.IntegrationPoint.None)
    if have_chiWat
    "Fluid junction"
    annotation(Placement(transformation(extent={{10,-10},{-10,10}},
      rotation=0,
      origin={500,0})));
  Buildings.Templates.Components.Routing.Junction junChiWatHrcLvg(
    redeclare final package Medium=MediumChiWat,
    final m_flow_nominal=mChiWat_flow_nominal * {1, -1, 1},
    final energyDynamics=energyDynamics,
    dp_nominal=fill(0, 3),
    final portFlowDirection_1=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Entering,
    final portFlowDirection_2=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Leaving,
    final portFlowDirection_3=if allowFlowReversal
      then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
      else Modelica.Fluid.Types.PortFlowDirection.Entering,
    icon_pipe1=Buildings.Templates.Components.Types.IntegrationPoint.Return,
    icon_pipe3=if have_hrc
      then Buildings.Templates.Components.Types.IntegrationPoint.Supply
      else Buildings.Templates.Components.Types.IntegrationPoint.None)
    if have_chiWat
    "Fluid junction"
    annotation(Placement(transformation(extent={{10,-10},{-10,10}},
      rotation=0,
      origin={380,0})));
  Buildings.Templates.Components.Sensors.Temperature TChiWatRetUpsHrc(
    redeclare final package Medium=MediumChiWat,
    final have_sen=have_hrc,
    final m_flow_nominal=mChiWat_flow_nominal,
    final typ=Buildings.Templates.Components.Types.SensorTemperature.InWell,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Return,
    final allowFlowReversal=allowFlowReversal)
    if have_chiWat
    "CHW return temperature upstream of HRC"
    annotation(Placement(transformation(extent={{10,-10},{-10,10}},
      rotation=0,
      origin={540,0})));
  Buildings.Templates.Components.Sensors.Temperature THeaWatRetUpsHrc(
    redeclare final package Medium=MediumHeaWat,
    final have_sen=have_hrc,
    final m_flow_nominal=mHeaWat_flow_nominal,
    final typ=Buildings.Templates.Components.Types.SensorTemperature.InWell,
    final icon_pipe=Buildings.Templates.Components.Types.IntegrationPoint.Return,
    final allowFlowReversal=allowFlowReversal)
    "HW return temperature upstream of HRC"
    annotation(Placement(transformation(extent={{10,-10},{-10,10}},
      rotation=0,
      origin={540,-360})));
  Fluid.Sources.Boundary_pT bouHeaWat(
    redeclare final package Medium=MediumHeaWat,
    p=Buildings.Templates.Data.Defaults.pHeaWat_rel_nominal + 101325,
    nPorts=1) if have_heaWat and locBou <> Buildings.Templates.Plants.HeatPumps.Types.LocationBoundary.HeatPumpOutlet
    "Pressure boundary condition mimicking expansion tank"
    annotation(Placement(transformation(extent={{10,-10},{-10,10}},
      rotation=90,
      origin={0,-318})));
  Fluid.Sources.Boundary_pT bouChiWat(
    redeclare final package Medium=MediumChiWat,
    p=Buildings.Templates.Data.Defaults.pChiWat_rel_nominal + 101325 + (if
        locBou == Buildings.Templates.Plants.HeatPumps.Types.LocationBoundary.Supply
         then 1 else 0),
    nPorts=1) if (typ == Buildings.Templates.Plants.Controls.Types.PlantHeatPump.Polyvalent
     or use_bouChiWat) and locBou <> Buildings.Templates.Plants.HeatPumps.Types.LocationBoundary.HeatPumpOutlet
    "Pressure boundary condition mimicking expansion tank"
    annotation(Placement(transformation(extent={{-10,-10},{10,10}},
      rotation=90,
      origin={0,-22})));
  Buildings.Templates.Components.Routing.Compliance cplChiWatSup(
    redeclare final package Medium = MediumChiWat,
    final C=C,
    final p_start=Buildings.Templates.Data.Defaults.pChiWat_rel_nominal + 101325)
    if use_cpl and have_chiWat and typ <> Buildings.Templates.Plants.Controls.Types.PlantHeatPump.Polyvalent
    "Hydraulic compliance on CHW supply"
    annotation(Placement(transformation(extent={{280,100},{300,120}})));
  Buildings.Templates.Components.Routing.Compliance cplHeaWatSup(
    redeclare final package Medium = MediumHeaWat,
    final C=C,
    final p_start=Buildings.Templates.Data.Defaults.pHeaWat_rel_nominal + 101325)
    if use_cpl and have_heaWat and typ <> Buildings.Templates.Plants.Controls.Types.PlantHeatPump.Polyvalent
    "Hydraulic compliance on HW supply"
    annotation (Placement(transformation(extent={{280,-260},{300,-240}})));
initial equation
  // Calculation of pump speed providing design flow
  if have_heaWat then
    if typArrPumPri ==
      Buildings.Templates.Components.Types.PumpArrangement.Dedicated
    then
      yPumHeaWatPriHdrSet = 0; // Not used
      if have_hp then
        if is_yPumSetCal then
          0 = Buildings.Templates.Utilities.computeBalancingPressureDrop(
            V_flow_nominal=VHeaWatBalHp_nominal,
            dp_nominal=max(valIso.dpHeaWat_nominal[1:nHp]) +
              dpValCheHeaWatBalHp_nominal + dpHeaWatLooBal_nominal,
            prePum=prePumHeaWatBalHp,
            r_N=yPumHeaWatPriDedHpSet);
          assert(
            yPumHeaWatPriDedHpSet >= 0.1 and yPumHeaWatPriDedHpSet <= 2,
            "In " + getInstanceName() + ": " +
              "The calculated primary pump speed to provide the design HW flow is out of bounds, " +
              "indicating that the primary pump curve needs to be revised.");
        else // Pump speed not calculated: assign value from data record
          yPumHeaWatPriDedHpSet = dat.ctl.yPumHeaWatPriDedHpSet;
        end if;
      else // No HP
        yPumHeaWatPriDedHpSet = 0; // Not used
      end if;
      if have_php then
        if is_yPumSetCal then
          0 = Buildings.Templates.Utilities.computeBalancingPressureDrop(
            V_flow_nominal=VHeaWatBalPhp_nominal,
            dp_nominal=max(valIso.dpHeaWat_nominal[nHp + 1:nHp + nPhp]) +
              dpValCheHeaWatBalPhp_nominal + dpHeaWatLooBal_nominal,
            prePum=prePumHeaWatBalPhp,
            r_N=yPumHeaWatPriDedPhpSet);
          assert(
            yPumHeaWatPriDedPhpSet >= 0.1 and yPumHeaWatPriDedPhpSet <= 2,
            "In " + getInstanceName() + ": " +
              "The calculated primary pump speed to provide the polyvalent HP design HW flow is out of bounds, " +
              "indicating that the primary pump curve needs to be revised.");
        else // Pump speed not calculated: assign value from data record
          yPumHeaWatPriDedPhpSet = dat.ctl.yPumHeaWatPriDedPhpSet;
        end if;
      else // No polyvalent HP
        yPumHeaWatPriDedPhpSet = 0; // Not used
      end if;
    else // Headered pumps
      yPumHeaWatPriDedHpSet = 0;
      // Not used
      yPumHeaWatPriDedPhpSet = 0;
      // Not used
      if is_yPumSetCal then
        0 = Buildings.Templates.Utilities.computeBalancingPressureDrop(
          V_flow_nominal=VHeaWatBalHdr_nominal,
          dp_nominal=max(valIso.dpHeaWat_nominal) +
            dpValCheHeaWatBalHdr_nominal + dpHeaWatLooBal_nominal,
          prePum=prePumHeaWatBalHdr,
          r_N=yPumHeaWatPriHdrSet);
        assert(
          yPumHeaWatPriHdrSet >= 0.1 and yPumHeaWatPriHdrSet <= 2,
          "In " + getInstanceName() + ": " +
            "The calculated primary pump speed to provide the design HW flow is out of bounds, " +
            "indicating that the primary pump curve needs to be revised.");
      else // Pump speed not calculated: assign value from data record
        yPumHeaWatPriHdrSet = dat.ctl.yPumHeaWatPriHdrSet;
      end if;
    end if;
  else // No HW circuit
    yPumHeaWatPriHdrSet = 0;
    // Not used
    yPumHeaWatPriDedHpSet = 0;
    // Not used
    yPumHeaWatPriDedPhpSet = 0; // Not used
  end if;
  if have_chiWat then
    if typArrPumPri ==
      Buildings.Templates.Components.Types.PumpArrangement.Dedicated
    then
      yPumChiWatPriHdrSet = 0;
      // Not used
      if have_hp then
        if is_yPumSetCal then
          0 = Buildings.Templates.Utilities.computeBalancingPressureDrop(
            V_flow_nominal=VChiWatBalHp_nominal,
            dp_nominal=max(valIso.dpChiWat_nominal[1:nHp]) +
              dpValCheChiWatBalHp_nominal + dpChiWatLooBal_nominal,
            prePum=prePumChiWatBalHp,
            r_N=yPumChiWatPriDedHpSet);
          assert(
            yPumChiWatPriDedHpSet >= 0.1 and yPumChiWatPriDedHpSet <= 2,
            "In " + getInstanceName() + ": " +
              "The calculated primary pump speed to provide the HP design CHW flow is out of bounds, " +
              "indicating that the primary pump curve needs to be revised.");
        else // Pump speed not calculated: assign value from data record
          yPumChiWatPriDedHpSet = dat.ctl.yPumChiWatPriDedHpSet;
        end if;
      else // No HP
        yPumChiWatPriDedHpSet = 0; // Not used
      end if;
      if have_php then
        if is_yPumSetCal then
          0 = Buildings.Templates.Utilities.computeBalancingPressureDrop(
            V_flow_nominal=VChiWatBalPhp_nominal,
            dp_nominal=max(valIso.dpChiWat_nominal[nHp + 1:nHp + nPhp]) +
              dpValCheChiWatBalPhp_nominal + dpChiWatLooBal_nominal,
            prePum=prePumChiWatBalPhp,
            r_N=yPumChiWatPriDedPhpSet);
          assert(
            yPumChiWatPriDedPhpSet >= 0.1 and yPumChiWatPriDedPhpSet <= 2,
            "In " + getInstanceName() + ": " +
              "The calculated primary pump speed to provide the polyvalent HP design HW flow is out of bounds, " +
              "indicating that the primary pump curve needs to be revised.");
        else // Pump speed not calculated: assign value from data record
          yPumChiWatPriDedPhpSet = dat.ctl.yPumChiWatPriDedPhpSet;
        end if;
      else // NO polyvalent HP
        yPumChiWatPriDedPhpSet = 0; // Not used
      end if;
    else // Headered pumps
      yPumChiWatPriDedHpSet = 0;
      // Not used
      yPumChiWatPriDedPhpSet = 0;
      // Not used
      if is_yPumSetCal then
        0 = Buildings.Templates.Utilities.computeBalancingPressureDrop(
          V_flow_nominal=VChiWatBalHdr_nominal,
          dp_nominal=max(valIso.dpChiWat_nominal) +
            dpValCheChiWatBalHdr_nominal + dpChiWatLooBal_nominal,
          prePum=prePumChiWatBalHdr,
          r_N=yPumChiWatPriHdrSet);
        assert(
          yPumChiWatPriHdrSet >= 0.1 and yPumChiWatPriHdrSet <= 2,
          "In " + getInstanceName() + ": " +
            "The calculated primary pump speed to provide the design HW flow is out of bounds, " +
            "indicating that the primary pump curve needs to be revised.");
      else // Pump speed not calculated: assign value from data record
        yPumChiWatPriHdrSet = dat.ctl.yPumChiWatPriHdrSet;
      end if;
    end if;
  else // No CHW circuit
    yPumChiWatPriHdrSet = 0;
    // Not used
    yPumChiWatPriDedHpSet = 0;
    // Not used
    yPumChiWatPriDedPhpSet = 0; // Not used
  end if;
  if is_dpBalCal then
    if have_heaWat then
      if have_hp then
        assert(
          dpBalHeaWatHp_nominal >= 0,
          "In " + getInstanceName() + ": " +
            "The calculated pressure drop for the HP HW balancing valve is negative, " +
            "indicating that the primary pump curve needs to be revised.");
      end if;
      if have_php then
        assert(
          dpBalHeaWatPhp_nominal >= 0,
          "In " + getInstanceName() + ": " +
            "The calculated pressure drop for the polyvalent HP HW balancing valve is negative, " +
            "indicating that the primary pump curve needs to be revised.");
      end if;
    end if;
    if have_chiWat then
      if have_hp then
        assert(
          dpBalChiWatHp_nominal >= 0,
          "In " + getInstanceName() + ": " +
            "The calculated pressure drop for the HP CHW balancing valve is negative, " +
            "indicating that the primary pump curve needs to be revised.");
      end if;
      if have_php then
        assert(
          dpBalChiWatPhp_nominal >= 0,
          "In " + getInstanceName() + ": " +
            "The calculated pressure drop for the polyvalent HP CHW balancing valve is negative, " +
            "indicating that the primary pump curve needs to be revised.");
      end if;
    end if;
  end if;
equation
  /* Control point connection - start */
  if typDis ==
    Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2
  then
    connect(TChiWatLooOrSecRet.y, bus.TChiWatSecRet);
    connect(THeaWatLooOrSecRet.y, bus.THeaWatSecRet);
    connect(VChiWatLooOrSec_flow.y, bus.VChiWatSec_flow);
    connect(VHeaWatLooOrSec_flow.y, bus.VHeaWatSec_flow);
  else
    connect(TChiWatLooOrSecRet.y, bus.TChiWatLooRet);
    connect(THeaWatLooOrSecRet.y, bus.THeaWatLooRet);
    connect(VChiWatLooOrSec_flow.y, bus.VChiWatLoo_flow);
    connect(VHeaWatLooOrSec_flow.y, bus.VHeaWatLoo_flow);
  end if;
  connect(busWea, hp.busWea);
  connect(bus, hp.bus);
  connect(bus, hrc.bus);
  connect(bus, pumPri.bus);
  connect(bus, valIso.bus);
  connect(bus.pumChiWatPri, pumChiWatPri.bus);
  connect(bus.pumHeaWatPri, pumHeaWatPri.bus);
  connect(bus.pumChiWatSec, pumChiWatSec.bus);
  connect(bus.pumHeaWatSec, pumHeaWatSec.bus);
  connect(bus.valChiWatMinByp, valChiWatMinByp.bus);
  connect(bus.valHeaWatMinByp, valHeaWatMinByp.bus);
  connect(VChiWatPri_flow.y, bus.VChiWatPri_flow);
  connect(VHeaWatPri_flow.y, bus.VHeaWatPri_flow);
  connect(TChiWatPriSup.y, bus.TChiWatPriSup);
  connect(THeaWatPriSup.y, bus.THeaWatPriSup);
  connect(TChiWatPriRet.y, bus.TChiWatPriRet);
  connect(THeaWatPriRet.y, bus.THeaWatPriRet);
  connect(TChiWatSecSup.y, bus.TChiWatSecSup);
  connect(THeaWatSecSup.y, bus.THeaWatSecSup);
  connect(THeaWatRetUpsHrc.y, bus.THeaWatRetUpsHrc);
  connect(TChiWatRetUpsHrc.y, bus.TChiWatRetUpsHrc);
  connect(dpHeaWatLoc.y, bus.dpHeaWatLoc);
  connect(dpChiWatLoc.y, bus.dpChiWatLoc);
  /* Control point connection - stop */
  connect(pumChiWatPri.ports_b, outPumChiWatPri.ports_a)
    annotation(Line(points={{0,80},{0,80}},
      color={0,127,255}));
  connect(inlPumChiWatPri.ports_b, pumChiWatPri.ports_a)
    annotation(Line(points={{-20,80},{-20,80}},
      color={0,127,255}));
  connect(valIso.port_bChiWat, inlPumChiWatPri.port_a)
    annotation(Line(points={{-60,80},{-40,80}},
      color={0,0,0},
      thickness=0.5,
      visible=have_chiWat
        and typArrPumPri ==
          Buildings.Templates.Components.Types.PumpArrangement.Headered));
  connect(hp.ports_bChiHeaWatHp, pumPri.ports_aChiHeaWatHp)
    annotation(Line(points={{-382,-130},{-382,-130}},
      color={0,127,255}));
  connect(pumPri.ports_bChiHeaWat, valIso.ports_aChiHeaWatHp)
    annotation(Line(points={{-344,-50},{-344,-50}},
      color={0,127,255}));
  connect(pumPri.ports_bHeaWat, valIso.ports_aHeaWatHp)
    annotation(Line(points={{-376,-50},{-376,-50}},
      color={0,127,255}));
  connect(pumPri.ports_bChiWat, valIso.ports_aChiWatHp)
    annotation(Line(points={{-360,-50},{-360,-50}},
      color={0,127,255}));
  connect(outPumChiWatPri.port_b, VChiWatPri_flow.port_a)
    annotation(Line(points={{20,80},{20,80}},
      color={0,127,255}));
  connect(VChiWatPri_flow.port_b, TChiWatPriSup.port_a)
    annotation(Line(points={{40,80},{50,80}},
      color={0,0,0},
      thickness=0.5,
      visible=have_chiWat));
  connect(pumChiWatSec.ports_b, outPumChiWatSec.ports_a)
    annotation(Line(points={{270,80},{270,80}},
      color={0,127,255}));
  connect(inlPumChiWatSec.ports_b, pumChiWatSec.ports_a)
    annotation(Line(points={{250,80},{250,80}},
      color={0,127,255}));
  connect(valIso.port_bChiWat, supChiWatPri.port_a)
    annotation(Line(points={{-60,80},{-20,80}},
      color={0,0,0},
      thickness=0.5,
      visible=have_chiWat
        and typArrPumPri ==
          Buildings.Templates.Components.Types.PumpArrangement.Dedicated));
  connect(supChiWatPri.port_b, VChiWatPri_flow.port_a)
    annotation(Line(points={{0,80},{20,80}},
      color={0,0,0},
      thickness=0.5,
      visible=have_chiWat
        and typArrPumPri ==
          Buildings.Templates.Components.Types.PumpArrangement.Dedicated));
  connect(valIso.ports_bChiHeaWatHp, pumPri.ports_aChiHeaWat)
    annotation(Line(points={{-234,-50},{-234.2,-50}},
      color={0,127,255}));
  connect(pumPri.ports_bChiHeaWatHp, hp.ports_aChiHeaWatHp)
    annotation(Line(points={{-218,-130},{-218,-130}},
      color={0,127,255}));
  connect(supChiWatSec.port_b, VChiWatLooOrSec_flow.port_a)
    annotation(Line(points={{270,80},{290,80}},
      color={0,0,0},
      visible=have_chiWat
        and typPumChiWatSec <>
          Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.Centralized,
      thickness=0.5));
  connect(port_bChiWat, dpChiWatLoc.port_a)
    annotation(Line(points={{600,80},{560.5,80},{560.5,50}},
      color={0,127,255},
      visible=false));
  connect(dpChiWatLoc.port_b, port_aChiWat)
    annotation(Line(points={{560.5,30},{560.5,0},{600,0}},
      color={0,127,255},
      visible=false));
  connect(port_bHeaWat, dpHeaWatLoc.port_a)
    annotation(Line(points={{600,-280},{560.5,-280},{560.5,-310}},
      color={0,127,255},
      visible=false));
  connect(dpHeaWatLoc.port_b, port_aHeaWat)
    annotation(Line(points={{560.5,-330},{560.5,-360},{600,-360}},
      color={0,127,255},
      visible=false));
  connect(pumHeaWatPri.ports_b, outPumHeaWatPri.ports_a)
    annotation(Line(points={{0,-280},{0,-280}},
      color={0,127,255}));
  connect(inlPumHeaWatPri.ports_b, pumHeaWatPri.ports_a)
    annotation(Line(points={{-20,-280},{-20,-280}},
      color={0,127,255}));
  connect(outPumHeaWatPri.port_b, VHeaWatPri_flow.port_a)
    annotation(Line(points={{20,-280},{20,-280}},
      color={0,127,255}));
  connect(VHeaWatPri_flow.port_b, THeaWatPriSup.port_a)
    annotation(Line(points={{40,-280},{50,-280}},
      color={0,0,0},
      thickness=0.5));
  connect(pumHeaWatSec.ports_b, outPumHeaWatSec.ports_a)
    annotation(Line(points={{270,-280},{270,-280}},
      color={0,127,255}));
  connect(inlPumHeaWatSec.ports_b, pumHeaWatSec.ports_a)
    annotation(Line(points={{250,-280},{250,-280}},
      color={0,127,255}));
  connect(supHeaWatPri.port_b, VHeaWatPri_flow.port_a)
    annotation(Line(points={{0,-280},{20,-280}},
      color={0,0,0},
      thickness=0.5,
      visible=have_heaWat
        and typArrPumPri ==
          Buildings.Templates.Components.Types.PumpArrangement.Dedicated));
  connect(supHeaWatSec.port_b, VHeaWatLooOrSec_flow.port_a)
    annotation(Line(points={{270,-280},{290,-280}},
      color={0,0,0},
      thickness=0.5,
      visible=have_heaWat
        and typPumHeaWatSec <>
          Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.Centralized));
  connect(outPumHeaWatSec.port_b, VHeaWatLooOrSec_flow.port_a)
    annotation(Line(points={{290,-280},{290,-280}},
      color={0,0,0},
      thickness=0.5));
  connect(valIso.port_bHeaWat, inlPumHeaWatPri.port_a)
    annotation(Line(points={{-540,20},{-540,-280},{-40,-280}},
      color={0,0,0},
      thickness=0.5,
      visible=have_heaWat
        and typArrPumPri ==
          Buildings.Templates.Components.Types.PumpArrangement.Headered));
  connect(VHeaWatLooOrSec_flow.port_b, port_bHeaWat)
    annotation(Line(points={{310,-280},{600,-280}},
      color={0,0,0},
      thickness=0.5));
  connect(valIso.port_bHeaWat, supHeaWatPri.port_a)
    annotation(Line(points={{-540,20},{-540,-280},{-20,-280}},
      color={0,0,0},
      thickness=0.5,
      visible=have_heaWat
        and typArrPumPri ==
          Buildings.Templates.Components.Types.PumpArrangement.Dedicated));
  connect(junChiWatBypSup.port_2, TChiWatSecSup.port_a)
    annotation(Line(points={{190,80},{210,80}},
      color={0,0,0},
      thickness=0.5,
      visible=have_chiWat));
  connect(TChiWatSecSup.port_b, inlPumChiWatSec.port_a)
    annotation(Line(points={{230,80},{230,80}},
      color={0,0,0},
      thickness=0.5));
  connect(junChiWatBypRet.port_1, TChiWatLooOrSecRet.port_b)
    annotation(Line(points={{190,0},{310,0}},
      color={0,0,0},
      pattern=LinePattern.Dash,
      thickness=0.5,
      visible=have_chiWat));
  connect(junHeaWatBypSup.port_2, THeaWatSecSup.port_a)
    annotation(Line(points={{190,-280},{210,-280}},
      color={0,0,0},
      thickness=0.5));
  connect(THeaWatSecSup.port_b, inlPumHeaWatSec.port_a)
    annotation(Line(points={{230,-280},{230,-280}},
      color={0,0,0},
      thickness=0.5));
  connect(THeaWatSecSup.port_b, supHeaWatSec.port_a)
    annotation(Line(points={{230,-280},{250,-280}},
      color={0,0,0},
      thickness=0.5,
      visible=have_heaWat
        and typPumHeaWatSec <>
          Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.Centralized));
  connect(TChiWatSecSup.port_b, supChiWatSec.port_a)
    annotation(Line(points={{230,80},{250,80}},
      color={0,0,0},
      thickness=0.5,
      visible=have_chiWat
        and typPumChiWatSec <>
          Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.Centralized));
  connect(junHeaWatBypRet.port_1, THeaWatLooOrSecRet.port_b)
    annotation(Line(points={{190,-360},{310,-360}},
      color={0,0,0},
      thickness=0.5,
      pattern=LinePattern.Dash));
  connect(outPumChiWatSec.port_b, VChiWatLooOrSec_flow.port_a)
    annotation(Line(points={{290,80},{290,80}},
      color={0,0,0},
      thickness=1));
  connect(TChiWatPriRet.port_b, valIso.port_aChiWat)
    annotation(Line(points={{50,0},{0,0},{0,40},{-60,40}},
      color={0,0,0},
      pattern=LinePattern.Dash,
      thickness=0.5,
      visible=have_chiWat));
  connect(junHeaWatHrcEnt.port_2, junHeaWatHrcLvg.port_1)
    annotation(Line(points={{490,-360},{390,-360}},
      color={0,0,0},
      thickness=0.5,
      pattern=LinePattern.Dash));
  connect(junHeaWatHrcLvg.port_2, THeaWatLooOrSecRet.port_a)
    annotation(Line(points={{370,-360},{330,-360}},
      color={0,0,0},
      thickness=0.5,
      pattern=LinePattern.Dash));
  connect(junHeaWatHrcEnt.port_3, hrc.port_a1)
    annotation(Line(points={{500,-350},{500,-180},{380,-180},{380,-160}},
      color={0,0,0},
      thickness=0.5,
      pattern=LinePattern.Dash,
      visible=have_hrc));
  connect(hrc.port_b1, junHeaWatHrcLvg.port_3)
    annotation(Line(
      points={{500,-160},{440,-160},{440,-200},{380,-200},{380,-350}},
      color={0,0,0},
      thickness=0.5,
      visible=have_hrc));
  connect(junChiWatHrcEnt.port_3, hrc.port_a2)
    annotation(Line(points={{500,-10},{500,-88}},
      color={0,0,0},
      thickness=0.5,
      pattern=LinePattern.Dash,
      visible=have_hrc));
  connect(junChiWatHrcEnt.port_2, junChiWatHrcLvg.port_1)
    annotation(Line(points={{490,0},{390,0}},
      color={0,0,0},
      thickness=0.5,
      pattern=LinePattern.Dash,
      visible=have_chiWat));
  connect(junChiWatHrcLvg.port_2, TChiWatLooOrSecRet.port_a)
    annotation(Line(points={{370,0},{330,0}},
      color={0,0,0},
      thickness=0.5,
      pattern=LinePattern.Dash,
      visible=have_chiWat));
  connect(hrc.port_b2, junChiWatHrcLvg.port_3)
    annotation(Line(points={{380,-88},{380,-10}},
      color={0,0,0},
      thickness=0.5,
      visible=have_hrc));
  connect(port_aChiWat, TChiWatRetUpsHrc.port_a)
    annotation(Line(points={{600,0},{550,0}},
      color={0,0,0},
      pattern=LinePattern.Dash,
      thickness=0.5,
      visible=have_chiWat));
  connect(TChiWatRetUpsHrc.port_b, junChiWatHrcEnt.port_1)
    annotation(Line(points={{530,0},{510,0}},
      color={0,0,0},
      pattern=LinePattern.Dash,
      thickness=0.5));
  connect(port_aHeaWat, THeaWatRetUpsHrc.port_a)
    annotation(Line(points={{600,-360},{550,-360}},
      color={0,0,0},
      pattern=LinePattern.Dash,
      thickness=0.5));
  connect(THeaWatRetUpsHrc.port_b, junHeaWatHrcEnt.port_1)
    annotation(Line(points={{530,-360},{510,-360}},
      color={0,0,0},
      pattern=LinePattern.Dash,
      thickness=0.5));
  connect(junChiWatBypSup.port_3, valChiWatMinByp.port_a)
    annotation(Line(points={{180,70},{180,50}},
      color={0,0,0},
      thickness=0.5));
  connect(valChiWatMinByp.port_b, junChiWatBypRet.port_3)
    annotation(Line(points={{180,30},{180,10}},
      color={0,0,0},
      thickness=0.5));
  connect(junHeaWatBypSup.port_3, valHeaWatMinByp.port_a)
    annotation(Line(points={{180,-290},{180,-310}},
      color={0,0,0},
      thickness=0.5));
  connect(valHeaWatMinByp.port_b, junHeaWatBypRet.port_3)
    annotation(Line(points={{180,-330},{180,-350}},
      color={0,0,0},
      thickness=0.5));
  connect(VChiWatLooOrSec_flow.port_b, port_bChiWat)
    annotation(Line(points={{310,80},{600,80}},
      color={0,0,0},
      thickness=0.5,
      visible=have_chiWat));
  connect(TChiWatPriSup.port_b, tanChiWatSup.port_a)
    annotation(Line(points={{70,80},{120,80}},
      color={0,0,0},
      thickness=0.5,
      visible=have_chiWat));
  connect(tanChiWatSup.port_b, junChiWatBypSup.port_1)
    annotation(Line(points={{140,80},{170,80}},
      color={0,0,0},
      thickness=0.5,
      visible=have_chiWat));
  connect(junChiWatBypRet.port_2, tanChiWatRet.port_a)
    annotation(Line(points={{170,0},{140,0}},
      color={0,0,0},
      thickness=0.5,
      visible=have_chiWat,
      pattern=LinePattern.Dash));
  connect(tanChiWatRet.port_b, TChiWatPriRet.port_a)
    annotation(Line(points={{120,0},{70,0}},
      color={0,0,0},
      thickness=0.5,
      visible=have_chiWat,
      pattern=LinePattern.Dash));
  connect(THeaWatPriSup.port_b, tanHeaWatSup.port_a)
    annotation(Line(points={{70,-280},{120,-280}},
      color={0,0,0},
      thickness=0.5));
  connect(tanHeaWatSup.port_b, junHeaWatBypSup.port_1)
    annotation(Line(points={{140,-280},{170,-280}},
      color={0,0,0},
      thickness=0.5));
  connect(junHeaWatBypRet.port_2, tanHeaWatRet.port_a)
    annotation(Line(points={{170,-360},{140,-360}},
      color={0,0,0},
      thickness=0.5,
      pattern=LinePattern.Dash));
  connect(tanHeaWatRet.port_b, THeaWatPriRet.port_a)
    annotation(Line(points={{120,-360},{70,-360}},
      color={0,0,0},
      thickness=0.5,
      pattern=LinePattern.Dash));
  connect(THeaWatPriRet.port_b, valIso.port_aHeaWat)
    annotation(Line(points={{50,-360},{-580,-360},{-580,60},{-540,60}},
      color={0,0,0},
      thickness=0.5,
      pattern=LinePattern.Dash));
  connect(pumPri.ports_bHeaWatRetShc, hp.ports_aHeaWatPhp)
    annotation(Line(points={{-234,-130},{-234,-130}},
      color={0,127,255}));
  connect(pumPri.ports_bChiWatRetShc, hp.ports_aChiWatPhp)
    annotation(Line(points={{-250,-130},{-250,-130}},
      color={0,127,255}));
  connect(hp.ports_bHeaWatPhp, pumPri.ports_aHeaWatPhp)
    annotation(Line(points={{-366,-130},{-366,-130}},
      color={0,127,255}));
  connect(hp.ports_bChiWatPhp, pumPri.ports_aChiWatPhp)
    annotation(Line(points={{-350,-130},{-350,-130}},
      color={0,127,255}));
  connect(pumPri.ports_bHeaWatSupShc, valIso.ports_aHeaWatPhp)
    annotation(Line(points={{-328,-50},{-328,-50}},
      color={0,127,255}));
  connect(pumPri.ports_bChiWatSupShc, valIso.ports_aChiWatPhp)
    annotation(Line(points={{-312,-50},{-312,-50}},
      color={0,127,255}));
  connect(pumPri.ports_aChiWat, valIso.ports_bChiWatPhp)
    annotation(Line(points={{-266,-50},{-266,-50}},
      color={0,127,255}));
  connect(pumPri.ports_aHeaWat, valIso.ports_bHeaWatPhp)
    annotation(Line(points={{-250,-50},{-250,-50}},
      color={0,127,255}));
  connect(cplChiWatSup.port_a, VChiWatLooOrSec_flow.port_a)
    annotation (Line(points={{290,100},{290,80}}, color={0,127,255}));
  connect(cplHeaWatSup.port_a, VHeaWatLooOrSec_flow.port_a)
    annotation (Line(points={{290,-260},{290,-280}}, color={0,127,255}));
  if locBou == Buildings.Templates.Plants.HeatPumps.Types.LocationBoundary.Supply
       then
  connect(bouHeaWat.ports[1], tanHeaWatSup.port_a) annotation (Line(points={{0,-328},
            {120,-328},{120,-280}},        color={0,127,255}));
  connect(bouChiWat.ports[1], tanChiWatSup.port_a)
    annotation (Line(points={{0,-12},{0,-12},{0,40},{120,40},{120,80}},
                                                          color={0,127,255}));
  elseif locBou == Buildings.Templates.Plants.HeatPumps.Types.LocationBoundary.Return
       then
        connect(bouChiWat.ports[1], TChiWatPriRet.port_b)
    annotation (Line(points={{0,-12},{0,0},{50,0}},   color={0,127,255}));
  connect(bouHeaWat.ports[1], THeaWatPriRet.port_b) annotation (Line(points={{0,-328},
            {0,-360},{50,-360}},      color={0,127,255}));
  end if;
annotation(defaultComponentName="pla",
  Documentation(
    info="<html>
<h4>Description</h4>
<p>
  This template represents an air-to-water heat pump plant with closed-loop
  controls. While the heat pump plant configuration can be changed through
  parameters, the image below shows a typical configuration with two
  reversible air-to-water heat pumps, a primary-secondary distribution system
  and a sidestream heat recovery chiller. For a detailed schematic of the
  actual plant configuration, refer to the diagram view of the plant
  component. In Dymola, for example, you can access this by right-clicking the
  component <code>pla</code> in the model
  <a href=\"modelica://Buildings.Templates.Plants.HeatPumps.Validation.AirToWaterReversibleHeatRecovery\">
    Buildings.Templates.Plants.HeatPumps.Validation.AirToWaterReversibleHeatRecovery</a>
  and selecting \"Show Component\" from the context menu.
</p>
<p align=\"center\">
  <img
    alt=\"Image of heat pump plant\"
    src=\"modelica://Buildings/Resources/Images/Templates/Plants/HeatPumps/AirToWater.png\"
  />
</p>
<p>
  Currently, only identical heat pumps are supported. Although the template
  can accommodate any number of identical units, the graphical feedback for
  system configuration via the diagram layer is only accurate for up to 6
  units.
</p>
<p>
  The supported plant configurations are enumerated in the table below. The
  first option displayed in bold characters corresponds to the default
  configuration.<br />
</p>
<table summary=\"summary\" border=\"1\">
  <tr>
    <th>Configuration parameter</th>
    <th>Options</th>
    <th>Notes</th>
  </tr>
  <tr>
    <td>Function and equipment type</td>
    <td>
      <b>Heating and cooling with reversible heat pumps</b><br />
      Heating-only with non-reversible heat pumps<br />
      Heating and cooling with reversible heat pumps and heat recovery
      chiller<br />
      Heating and cooling with reversible (2-pipe) heat pumps and polyvalent
      (4-pipe) heat pumps<br />
      Heating and cooling with polyvalent (4-pipe) heat pumps
    </td>
    <td>
      The plant always provides heating hot water.<br />
      For configurations without polyvalent heat pumps, the heat pumps may be
      unequally sized, with only a subset of the units participating in
      lead/lag alternation.<br />
      For configurations with polyvalent heat pumps, the reversible heat pumps
      must be equally sized among themselves, and the polyvalent heat pumps
      must be equally sized among themselves. All units are lead/lag
      alternated within their own pool.<br />
      For the configuration with a heat recovery chiller, the template
      includes a chiller and its associated dedicated primary CHW and CW
      pumps. The chiller is considered connected in a sidestream configuration
      to both the CHW return and the HW return.
    </td>
  </tr>
  <tr>
    <td>Type of distribution</td>
    <td>
      <b>Constant primary-variable secondary centralized</b><br />
      Variable primary-only
    </td>
    <td>
      It is assumed that the HW and the CHW loops have the same type of
      distribution, as specified by this parameter.<br />
      Most AWHPs on the market use a reverse cycle for defrosting. This
      requires maximum primary flow during defrost cycles. Consequently,
      variable primary plants commonly adopt a high minimum flow setpoint,
      typically close to the design flow rate, effectively operating akin to
      constant primary plants but with variable speed pumps controlling the
      loop differential pressure. While the flow rate directed towards the
      loads varies, the bypass valve control loop ensures a constant primary
      flow for a given number of staged units.<br />
      \"Centralized secondary pumps\" refers to configurations with a single
      group of secondary pumps that is typically integrated into the plant.<br />
      Distributed secondary pumps with multiple secondary loops served by
      dedicated secondary pumps are currently not supported.
    </td>
  </tr>
  <tr>
    <td>Type of primary pump arrangement</td>
    <td>
      <b>Dedicated</b><br />
      Headered
    </td>
    <td>
      It is assumed that the HW and the CHW loops have the same type of
      primary pump arrangement, as specified by this parameter.<br />
      Primary-secondary plants with both reversible and polyvalent heat pumps
      must have primary dedicated pumps: primary headered pumps are not
      supported for this configuration.
    </td>
  </tr>
  <tr>
    <td>Separate dedicated primary pumps for the CHW and HW circuits</td>
    <td>
      <b>False</b><br />
      True
    </td>
    <td>
      This option is only available for reversible heat pumps with dedicated
      primary pumps. If this option is not selected (default setting), each
      AWHP uses a common dedicated primary pump for CHW and HW – this pump is
      then denoted as the primary HW pump. Otherwise, each AWHP relies on a
      separate dedicated HW pump and a separate dedicated CHW pump.
    </td>
  </tr>
  <tr>
    <td>Type of primary pumps</td>
    <td>
      <b>Variable speed</b><br />
      Constant speed
    </td>
    <td>
      For constant primary-variable secondary distributions, the variable
      speed primary pumps are commanded at fixed speeds, determined during the
      Testing, Adjusting and Balancing phase to provide design AWHP flow in
      heating and cooling modes. The same intent is achieved with constant
      speed primary pumps through the use of balancing valves. It is assumed
      that the HW and the CHW loops have the same type of primary pumps, as
      specified by this parameter.
    </td>
  </tr>
  <tr>
    <td>HW buffer tank</td>
    <td>
      <b>HW buffer tank in the primary supply</b><br />
      HW buffer tank in the primary return<br />
      No HW buffer tank
    </td>
    <td>
      By default, the HW buffer tank is considered integrated into the primary
      supply to mitigate the impact of defrost cycles on the temperature of
      the HW supplied to the loads. This assumes that the buffer tank is
      well-mixed.<br />
      The default sizing of the tank corresponds to <i>4</i>&nbsp;min of the
      design primary flow rate. This is based on manufacturer recommendations,
      which account for the fact that defrost cycles can take <i>3</i> to
      <i>5</i>&nbsp;min to complete.
    </td>
  </tr>
  <tr>
    <td>CHW buffer tank</td>
    <td>
      <b>CHW buffer tank in the primary return</b><br />
      CHW buffer tank in the primary supply<br />
      No CHW buffer tank
    </td>
    <td>
      By default, the CHW buffer tank is considered integrated into the
      primary return to mitigate the impact of rapid load variations on the
      plant controls. This assumes that the buffer tank is well-mixed.<br />
      The default sizing of the tank corresponds to <i>2</i>&nbsp;min of the
      design primary flow rate, based on manufacturer recommendations.
    </td>
  </tr>
  <tr>
    <td>Controller</td>
    <td>
      <b
        >Closed-loop controls with supply temperature and differential
        pressure reset</b
      ><br />
    </td>
    <td>
      Most parts of the sequence of operation are similar to that described in
      ASHRAE, 2024 for chiller plants.<br />
      See the documentation of
      <a href=\"modelica://Buildings.Templates.Plants.Controls.HeatPumps.AirToWater\">
        Buildings.Templates.Plants.Controls.HeatPumps.AirToWater</a> for
      more details.<br />
      An open loop controller is also available for validation purposes.
    </td>
  </tr>
</table>
<h4>Control points</h4>
<p>
  The control sequence implemented in this template requires the external
  input points specified in the documentation of the controller
  <a href=\"modelica://Buildings.Templates.Plants.HeatPumps.Components.Controls.AirToWater\">
    Buildings.Templates.Plants.HeatPumps.Components.Controls.AirToWater</a>.
</p>

<h4>Implementation details</h4>
<p>
  The pressure drops of the heat pump CHW and HW heat exchangers are
  calculated within the isolation valve component <code>valIso</code> based on
  lumped flow coefficients for the sake of computational efficiency.
</p>
<p>
  The template uses a heat pump model that interpolates capacity and power
  from manufacturer data along the CHW/HW temperature, the outdoor air
  temperature and the part load ratio. The heat pump performance data are
  provided via the subrecords <code>dat.hp.perHeaHp</code> and
  <code>dat.hp.perCooHp</code> for the heating mode and the cooling mode,
  respectively. The polyvalent heat pump performance data are provided via the
  subrecord <code>dat.hp.perPhp</code>. For the required format of the
  performance data files, please refer to the documentation of the blocks
  <a href=\"modelica://Buildings.Fluid.HeatPumps.ModularReversible.RefrigerantCycle.BaseClasses.TableData2DLoadDep\">
    Buildings.Fluid.HeatPumps.ModularReversible.RefrigerantCycle.BaseClasses.TableData2DLoadDep</a>
  and
  <a href=\"modelica://Buildings.Fluid.HeatPumps.ModularReversible.RefrigerantCycle.BaseClasses.TableData2DLoadDepSHC\">
    Buildings.Fluid.HeatPumps.ModularReversible.RefrigerantCycle.BaseClasses.TableData2DLoadDepSHC</a>.
</p>
<h4>References</h4>
<ul>
  <li id=\"ASHRAE2021\">
    ASHRAE, 2024. Guideline 36-2024, High-Performance Sequences of Operation
    for HVAC Systems. Atlanta, GA.
  </li>
</ul>
</html>",
    revisions="<html>
<ul>
  <li>
    July 10, 2026, by Antoine Gautier:<br />
    Refactored for plants with polyvalent heat pumps.<br />
    This is for
    <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/4512\">#4512</a>.
  </li>
  <li>
    March 23, 2026, by Antoine Gautier:<br />
    Refactored HP and HRC components with two separate connectors for HW and
    CHW supply temperature setpoints.<br />
    This is for
    <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/4507\">#4507</a>.
  </li>
  <li>
    August 21, 2025, by Antoine Gautier:<br />
    Refactored with load-dependent 2D table data heat pump model.<br />
    This is for
    <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/4152\">#4152</a>.
  </li>
  <li>
    May 31, 2024, by Antoine Gautier:<br />
    Added sidestream heat recovery chiller, primary-only pumping, buffer
    tanks, failsafe staging conditions and internal computation of pump speed
    or balancing valve ∆p to meet design flow.<br />
    This is for
    <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/3808\">#3808</a>.
  </li>
  <li>
    March 29, 2024, by Antoine Gautier:<br />
    First implementation.
  </li>
</ul>
</html>"),
  Diagram(graphics={Polygon(points={{560,80},{560,44},{561,44},{561,80}},
    lineColor={0,0,0},
    visible=have_chiWat and not ctl.have_senDpChiWatRemWir),
  Polygon(points={{560,36},{560,0},{561,0},{561,36}},
    lineColor={0,0,0},
    visible=have_chiWat and not ctl.have_senDpChiWatRemWir),
  Polygon(points={{560,-324},{560,-360},{561,-360},{561,-324}},
    lineColor={0,0,0},
    visible=have_heaWat and not ctl.have_senDpHeaWatRemWir),
  Polygon(points={{560,-280},{560,-316},{561,-316},{561,-280}},
    lineColor={0,0,0},
    visible=have_heaWat and not ctl.have_senDpHeaWatRemWir)}));
end AirToWater;
