<head>
  <meta charset="utf-8">
  <title></title>

  <!-- Custom styles for this template -->
  <style type="text/css">
*       { font-size: 100%; font-family: Arial, sans-serif; }
h4      { font-size: 100%; font-weight: bold; color: green; }
h3      { font-size: 110%; font-weight: bold; color: green; }
h2      { font-size: 130%; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { padding: 2px; border: 1px solid #808080; vertical-align: top; max-width: 150; }
td.text { max-width: 150; }
td.text span { white-space: nowrap;
               overflow: hidden;
               text-overflow: ellipsis;
               display: inline-block;
               max-width: 100%;
             }
td.assignment { max-width: 550 }
td.assignment span { white-space: nowrap;
                     overflow: hidden;
                     text-overflow: ellipsis;
                     display: inline-block;
                     max-width: 100%;
                   }
tr:hover { background-color: #ffff99; }
td.text:hover span:not(.empty) { background-color: #BDE5F8;
                                 overflow: visible;
                                 white-space: normal;
                                 height: auto;
                                 position: absolute;
                                }

th      { padding: 2px; border: 1px solid #808080; vertical-align: top; font-weight: bold; max-width: 150; }
table   { border: 1px solid #808080; border-collapse: collapse; max-width: 600}
ul.list-parameter-assignments { list-style-type: none; margin-top: 0rem; margin-bottom: 0rem; padding: 2px; }
pre, code {font-family: "Courier New", monospace;}
pre {white-space: pre; overflow-x : hidden;}
.ModelicaDescription {font-weight: bold;} /* For the description string of the class. */
.ModelicaParameterTab { background-color: #c0c0c0; font-weight: bold; } /* The tab-heading in the table of parameters */
.ModelicaParameterGroup { background-color: #e0e0e0; } /* The group-heading in the table of parameters */

/* Counters for header */
body {counter-reset: h2}
h2 {counter-reset: h3}
h3 {counter-reset: h4}
h4 {counter-reset: h5}
h5 {counter-reset: h6}

h2:before {counter-increment: h2; content: counter(h2) ". "}
h3:before {counter-increment: h3; content: counter(h2) "." counter(h3) ". "}
h4:before {counter-increment: h4; content: counter(h2) "." counter(h3) "." counter(h4) ". "}
h5:before {counter-increment: h5; content: counter(h2) "." counter(h3) "." counter(h4) "." counter(h5) ". "}
h6:before {counter-increment: h6; content: counter(h2) "." counter(h3) "." counter(h4) "." counter(h5) "." counter(h6) ". "}

h2.nocount:before, h3.nocount:before, h4.nocount:before, h5.nocount:before, h6.nocount:before
  { content: ""; counter-increment: none }
</style>

</head>
<body>

<h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller"></a></h2>

  <span class="ModelicaDescription">Multizone VAV air handling unit controller</span><br>

<h3>Info</h3>
  
<p>
Block that is applied for multizone VAV AHU control. It outputs the supply fan status
and the operation speed, outdoor and return air damper position, supply air
temperature setpoint and the valve position of the cooling and heating coils.
It is implemented according to the Section 5.16 of ASHRAE Guideline 36, May 2020.
</p>
<p>
The sequence consists of eight types of subsequences.
</p>
<h4>Supply fan speed control</h4>
<p>
The fan speed control is implemented according to Section 5.16.1. It outputs
the boolean signal <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1SupFan">y1SupFan</a></code> to turn on or off the supply fan.
In addition, based on the pressure reset request <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uZonPreResReq">uZonPreResReq</a></code>
from the VAV zones controller, the
sequence resets the duct pressure setpoint, and uses this setpoint
to modulate the fan speed <code>ySupFanSpe</code> using a PI controller.
See
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan</a></code>
for more detailed description.
</p>
<h4>Minimum outdoor airflow setting</h4>
<p>
According to current occupany, supply operation status <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ySupFan">ySupFan</a></code>,
zone temperatures and the discharge air temperature, the sequence computes the
minimum outdoor airflow rate setpoint, which is used as input for the economizer control.
More detailed information can be found in
<code>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow</code>.
</p>
<h4>Economizer control</h4>
<p>
The block outputs outdoor and return air damper position, <code>yOutDamPos</code> and
<code>yRetDamPos</code>. First, it computes the position limits to satisfy the minimum
outdoor airflow requirement. Second, it determines the availability of the economizer based
on the outdoor condition. The dampers are modulated to track the supply air temperature
loop signal, which is calculated from the sequence below, subject to the minimum outdoor airflow
requirement and economizer availability.
See
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller</a></code>
for more detailed description.
</p>
<h4>Supply air temperature setpoint</h4>
<p>
Based on the Section 5.16.2, the sequence first sets the maximum supply air temperature
based on reset requests collected from each zone <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uZonTemResReq">uZonTemResReq</a></code>. The
outdoor temperature <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TOut">TOut</a></code> and operation mode <code>uOpeMod</code> are used
along with the maximum supply air temperature, for computing the supply air temperature
setpoint. See
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature</a></code>
for more detailed description.
</p>
<h4>Coil valve control</h4>
<p>
The subsequence retrieves supply air temperature setpoint from previous sequence.
Along with the measured supply air temperature and the supply fan status, it
generates coil valve positions. See
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals</a></code>
for more detailed description.
</p>
<h4>Freeze protection</h4>
<p>
Based on the Section 5.16.12, the sequence enables freeze protection if the
measured supply air temperature belows certain thresholds. There are three
protection stages. See
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection</a></code>
for more detailed description.
</p>
<h4>Building pressure control</h4>
<p>
By selecting different building pressure control designs, which includes using actuated
relief damper without fan, using actuated relief dampers with relief fan, using
return fan with direct building pressure control, or using return fan with airflow
tracking control, the sequences controls relief fans, relief dampers and return fans.
See belows sequences for more detailed description:
</p>
<ul>
<li>
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relDam">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper</a></code>
</li>
<li> Relief fan control
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan</a></code> is not
included in the AHU controller. This sequence controls all the relief fans that are
serving one common space, which may include multiple air handling units.
</li>
<li>
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking</a></code>
</li>
<li>
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure</a></code>
</li>
</ul>
<h4>Plant request</h4>
<p>
According to the Section 5.16.16, the sequence send out heating or cooling plant requests
if the supply air temperature is below or above threshold value, or the heating or
cooling valves have been widely open for certain times. See
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests</a></code>
for more detailed description.
</p>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>EnergyStandard</span></td>
    <td class="type, text"><span><code>eneStd</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.eneStd"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Energy standard, ASHRAE 90.1 or Title 24 </td>
    </tr>
    <tr>
    <td class="type, text"><span>VentilationStandard</span></td>
    <td class="type, text"><span><code>venStd</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.venStd"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Ventilation standard, ASHRAE 62.1 or Title 24 </td>
    </tr>
    <tr>
    <td class="type, text"><span>ASHRAEClimateZone</span></td>
    <td class="type, text"><span><code>ashCliZon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashCliZon"></a></span></td>
    <td class="type, text"><span>Not_Specified</span></td>
    <td class="type, text">ASHRAE climate zone </td>
    </tr>
    <tr>
    <td class="type, text"><span>Title24ClimateZone</span></td>
    <td class="type, text"><span><code>tit24CliZon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24CliZon"></a></span></td>
    <td class="type, text"><span>Not_Specified</span></td>
    <td class="type, text">California Title 24 climate zone </td>
    </tr>
    <tr>
    <td class="type, text"><span>Boolean</span></td>
    <td class="type, text"><span><code>have_frePro</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.have_frePro"></a></span></td>
    <td class="type, text"><span>true</span></td>
    <td class="type, text">True: enable freeze protection </td>
    </tr>
    <tr>
    <td class="type, text"><span>FreezeStat</span></td>
    <td class="type, text"><span><code>freSta</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.freSta"></a></span></td>
    <td class="type, text"><span>Hardwired_to_equipment</span></td>
    <td class="type, text">Type of freeze stat </td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Economizer design</td></tr>
    <tr>
    <td class="type, text"><span>OutdoorAirSection</span></td>
    <td class="type, text"><span><code>minOADes</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.minOADes"></a></span></td>
    <td class="type, text"><span>DedicatedDampersAirflow</span></td>
    <td class="type, text">Type of outdoor air section </td>
    </tr>
    <tr>
    <td class="type, text"><span>PressureControl</span></td>
    <td class="type, text"><span><code>buiPreCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.buiPreCon"></a></span></td>
    <td class="type, text"><span>ReliefFan</span></td>
    <td class="type, text">Type of building pressure control system </td>
    </tr>
    <tr>
    <td class="type, text"><span>Boolean</span></td>
    <td class="type, text"><span><code>have_ahuRelFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.have_ahuRelFan"></a></span></td>
    <td class="type, text"><span>true</span></td>
    <td class="type, text">True: relief fan is part of AHU; False: the relief fans group that may associate multiple AHUs </td>
    </tr>
    <tr>
    <td class="type, text"><span>ControlEconomizer</span></td>
    <td class="type, text"><span><code>ecoHigLimCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoHigLimCon"></a></span></td>
    <td class="type, text"><span>
      FixedDryBulb</span></td>
    <td class="type, text">Economizer high limit control device </td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">System and building parameters</td></tr>
    <tr>
    <td class="type, text"><span>CoolingCoil</span></td>
    <td class="type, text"><span><code>cooCoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.cooCoi"></a></span></td>
    <td class="type, text"><span>WaterBased</span></td>
    <td class="type, text">Cooling coil type </td>
    </tr>
    <tr>
    <td class="type, text"><span>HeatingCoil</span></td>
    <td class="type, text"><span><code>heaCoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.heaCoi"></a></span></td>
    <td class="type, text"><span>WaterBased</span></td>
    <td class="type, text">Heating coil type </td>
    </tr>
    <tr>
    <td class="type, text"><span>Boolean</span></td>
    <td class="type, text"><span><code>have_perZonRehBox</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.have_perZonRehBox"></a></span></td>
    <td class="type, text"><span>false</span></td>
    <td class="type, text">Check if there is any VAV-reheat boxes on perimeter zones </td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Minimum outdoor air setpoint</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>VUncDesOutAir_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VUncDesOutAir_flow"></a></span></td>
    <td class="type, text"><span>0</span></td>
    <td class="type, text">Uncorrected design outdoor airflow rate, including diversity where applicable. It can be determined using the 62MZCalc spreadsheet from ASHRAE 62.1 User&#39;s Manual [m3&#x2F;s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>VDesTotOutAir_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VDesTotOutAir_flow"></a></span></td>
    <td class="type, text"><span>0</span></td>
    <td class="type, text">Design total outdoor airflow rate. It can be determined using the 62MZCalc spreadsheet from ASHRAE 62.1 User&#39;s Manual [m3&#x2F;s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>VAbsOutAir_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAbsOutAir_flow"></a></span></td>
    <td class="type, text"><span>0</span></td>
    <td class="type, text">Design outdoor airflow rate when all zones with CO2 sensors or occupancy sensors are unpopulated. Needed when complying with Title 24 requirements [m3&#x2F;s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>VDesOutAir_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VDesOutAir_flow"></a></span></td>
    <td class="type, text"><span>0</span></td>
    <td class="type, text">Design minimum outdoor airflow rate with the areas served by the system are occupied at their design population, including diversity where applicable. Needed when complying with Title 24 requirements [m3&#x2F;s ]</td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Fan speed</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Trim and respond for reseting duct static pressure setpoint</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>pIniSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pIniSet"></a></span></td>
    <td class="type, text"><span>120</span></td>
    <td class="type, text">Initial pressure setpoint for fan speed control [Pa ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>pMinSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pMinSet"></a></span></td>
    <td class="type, text"><span>25</span></td>
    <td class="type, text">Minimum pressure setpoint for fan speed control [Pa ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>pMaxSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pMaxSet"></a></span></td>
    <td class="type, text"><span>1000</span></td>
    <td class="type, text">Duct design maximum static pressure. It is the Max_DSP shown in Section 3.2.1.1 of Guideline 36 [Pa ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>pDelTim</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pDelTim"></a></span></td>
    <td class="type, text"><span>600</span></td>
    <td class="type, text">Delay time after which trim and respond is activated [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>pSamplePeriod</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pSamplePeriod"></a></span></td>
    <td class="type, text"><span>120</span></td>
    <td class="type, text">Sample period [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Integer</span></td>
    <td class="type, text"><span><code>pNumIgnReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pNumIgnReq"></a></span></td>
    <td class="type, text"><span>2</span></td>
    <td class="type, text">Number of ignored requests </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>pTriAmo</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pTriAmo"></a></span></td>
    <td class="type, text"><span>-12.0</span></td>
    <td class="type, text">Trim amount [Pa ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>pResAmo</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pResAmo"></a></span></td>
    <td class="type, text"><span>15</span></td>
    <td class="type, text">Respond amount (must be opposite in to trim amount) [Pa ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>pMaxRes</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.pMaxRes"></a></span></td>
    <td class="type, text"><span>32</span></td>
    <td class="type, text">Maximum response per time interval (same sign as respond amount) [Pa ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">PID controller</td></tr>
    <tr>
    <td class="type, text"><span>SimpleController</span></td>
    <td class="type, text"><span><code>fanSpeCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.fanSpeCon"></a></span></td>
    <td class="type, text"><span>PI</span></td>
    <td class="type, text">Supply fan speed PID controller </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>kFanSpe</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kFanSpe"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Gain of supply fan speed PID controller [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TiFanSpe</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TiFanSpe"></a></span></td>
    <td class="type, text"><span>60</span></td>
    <td class="type, text">Time constant of integrator block for supply fan speed PID controller [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TdFanSpe</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TdFanSpe"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Time constant of derivative block for supply fan speed PID controller [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>supFanSpe_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supFanSpe_max"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Maximum allowed supply fan speed </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>supFanSpe_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supFanSpe_min"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Lowest allowed supply fan speed if fan is on </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>iniFanSpe</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.iniFanSpe"></a></span></td>
    <td class="type, text"><span>supFanSpe_min</span></td>
    <td class="type, text">Initial speed when fan is enabled. It has to be greater than the lowest allowed speed [1 ]</td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Supply air temperature</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Temperature limits</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TSupCoo_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TSupCoo_min"></a></span></td>
    <td class="type, text"><span>285.15</span></td>
    <td class="type, text">Lowest cooling supply air temperature setpoint when the outdoor air temperature is at the higher value of the reset range and above [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TSupCoo_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TSupCoo_max"></a></span></td>
    <td class="type, text"><span>291.15</span></td>
    <td class="type, text">Highest cooling supply air temperature setpoint. It is typically 18 degC (65 degF)
    in mild and dry climates, 16 degC (60 degF) or lower in humid climates [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TOut_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TOut_min"></a></span></td>
    <td class="type, text"><span>289.15</span></td>
    <td class="type, text">Lower value of the outdoor air temperature reset range. Typically value is 16 degC (60 degF) [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TOut_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TOut_max"></a></span></td>
    <td class="type, text"><span>294.15</span></td>
    <td class="type, text">Higher value of the outdoor air temperature reset range. Typically value is 21 degC (70 degF) [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TSupWarUpSetBac</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TSupWarUpSetBac"></a></span></td>
    <td class="type, text"><span>308.15</span></td>
    <td class="type, text">Supply temperature in warm up and set back mode [K ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Trim and respond for reseting supply air temperature setpoint</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>delTimSupTem</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.delTimSupTem"></a></span></td>
    <td class="type, text"><span>600</span></td>
    <td class="type, text">Delay timer [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>samPerSupTem</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.samPerSupTem"></a></span></td>
    <td class="type, text"><span>120</span></td>
    <td class="type, text">Sample period of component [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Integer</span></td>
    <td class="type, text"><span><code>ignReqSupTem</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ignReqSupTem"></a></span></td>
    <td class="type, text"><span>2</span></td>
    <td class="type, text">Number of ignorable requests for TrimResponse logic </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>triAmoSupTem</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.triAmoSupTem"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Trim amount [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>resAmoSupTem</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.resAmoSupTem"></a></span></td>
    <td class="type, text"><span>-0.2</span></td>
    <td class="type, text">Response amount [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>maxResSupTem</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.maxResSupTem"></a></span></td>
    <td class="type, text"><span>-0.6</span></td>
    <td class="type, text">Maximum response per time interval [K ]</td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Coils</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Valves PID controller</td></tr>
    <tr>
    <td class="type, text"><span>SimpleController</span></td>
    <td class="type, text"><span><code>valCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.valCon"></a></span></td>
    <td class="type, text"><span>PI</span></td>
    <td class="type, text">Type of controller for coil valves control </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>kVal</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kVal"></a></span></td>
    <td class="type, text"><span>0.05</span></td>
    <td class="type, text">Gain of controller for valve control [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TiVal</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TiVal"></a></span></td>
    <td class="type, text"><span>600</span></td>
    <td class="type, text">Time constant of integrator block for valve control [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TdVal</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TdVal"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Time constant of derivative block for valve control [s ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Limits</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uHeaCoi_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uHeaCoi_max"></a></span></td>
    <td class="type, text"><span>-0.25</span></td>
    <td class="type, text">Upper limit of controller signal when heating coil is off. Require -1 &lt; uHea_max &lt; uCoo_min &lt; 1. </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uCooCoi_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uCooCoi_min"></a></span></td>
    <td class="type, text"><span>0.25</span></td>
    <td class="type, text">Lower limit of controller signal when cooling coil is off. Require -1 &lt; uHea_max &lt; uCoo_min &lt; 1. </td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Economizer</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Limits, separated with AFMS</td></tr>
    <tr>
    <td class="type, text"><span>SimpleController</span></td>
    <td class="type, text"><span><code>minOAConTyp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.minOAConTyp"></a></span></td>
    <td class="type, text"><span>PI</span></td>
    <td class="type, text">Type of minimum outdoor air controller </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>kMinOA</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kMinOA"></a></span></td>
    <td class="type, text"><span>0.03</span></td>
    <td class="type, text">Gain of controller [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TiMinOA</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TiMinOA"></a></span></td>
    <td class="type, text"><span>120</span></td>
    <td class="type, text">Time constant of integrator block [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TdMinOA</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TdMinOA"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Time constant of derivative block [s ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Limits, separated with DP</td></tr>
    <tr>
    <td class="type, text"><span>Boolean</span></td>
    <td class="type, text"><span><code>have_CO2Sen</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.have_CO2Sen"></a></span></td>
    <td class="type, text"><span>false</span></td>
    <td class="type, text">True: some zones have CO2 sensor </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>dpAbsMinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpAbsMinOutDam"></a></span></td>
    <td class="type, text"><span>5</span></td>
    <td class="type, text">Absolute minimum pressure difference across the minimum outdoor air damper. It provides the absolute minimum outdoor airflow </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>dpDesMinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpDesMinOutDam"></a></span></td>
    <td class="type, text"><span>20</span></td>
    <td class="type, text">Design minimum pressure difference across the minimum outdoor air damper. It provides the design minimum outdoor airflow [Pa ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>SimpleController</span></td>
    <td class="type, text"><span><code>dpConTyp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpConTyp"></a></span></td>
    <td class="type, text"><span>PI</span></td>
    <td class="type, text">Type of differential pressure setpoint controller </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>kDp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kDp"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Gain of controller [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TiDp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TiDp"></a></span></td>
    <td class="type, text"><span>0.5</span></td>
    <td class="type, text">Time constant of integrator block [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TdDp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TdDp"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Time constant of derivative block [s ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Limits, Common</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uRetDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uRetDam_min"></a></span></td>
    <td class="type, text"><span>0.5</span></td>
    <td class="type, text">Loop signal value to start decreasing the maximum return air damper position [1 ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Enable</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>delTOutHis</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.delTOutHis"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Delta between the temperature hysteresis high and low limit [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>delEntHis</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.delEntHis"></a></span></td>
    <td class="type, text"><span>1000</span></td>
    <td class="type, text">Delta between the enthalpy hysteresis high and low limits [J&#x2F;kg ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>retDamFulOpeTim</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retDamFulOpeTim"></a></span></td>
    <td class="type, text"><span>180</span></td>
    <td class="type, text">Time period to keep return air damper fully open before releasing it for minimum outdoor airflow control
    at disable to avoid pressure fluctuations [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>disDel</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.disDel"></a></span></td>
    <td class="type, text"><span>15</span></td>
    <td class="type, text">Short time delay before closing the outdoor air damper at disable to avoid pressure fluctuations [s ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Commissioning, limits</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>retDamPhy_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retDamPhy_max"></a></span></td>
    <td class="type, text"><span>1.0</span></td>
    <td class="type, text">Physically fixed maximum position of the return air damper [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>retDamPhy_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retDamPhy_min"></a></span></td>
    <td class="type, text"><span>0.0</span></td>
    <td class="type, text">Physically fixed minimum position of the return air damper [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>outDamPhy_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.outDamPhy_max"></a></span></td>
    <td class="type, text"><span>1.0</span></td>
    <td class="type, text">Physically fixed maximum position of the outdoor air damper [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>outDamPhy_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.outDamPhy_min"></a></span></td>
    <td class="type, text"><span>0.0</span></td>
    <td class="type, text">Physically fixed minimum position of the outdoor air damper [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>minOutDamPhy_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.minOutDamPhy_max"></a></span></td>
    <td class="type, text"><span>1.0</span></td>
    <td class="type, text">Physically fixed maximum position of the minimum outdoor air damper [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>minOutDamPhy_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.minOutDamPhy_min"></a></span></td>
    <td class="type, text"><span>0.0</span></td>
    <td class="type, text">Physically fixed minimum position of the minimum outdoor air damper [1 ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Commissioning, modulation</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uHeaMax</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uHeaMax"></a></span></td>
    <td class="type, text"><span>-0.25</span></td>
    <td class="type, text">Lower limit of controller input when outdoor damper opens (see diagram) [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uCooMin</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uCooMin"></a></span></td>
    <td class="type, text"><span>+0.25</span></td>
    <td class="type, text">Upper limit of controller input when return damper is closed (see diagram) [1 ]</td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Freeze protection</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Integer</span></td>
    <td class="type, text"><span><code>minHotWatReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.minHotWatReq"></a></span></td>
    <td class="type, text"><span>2</span></td>
    <td class="type, text">Minimum heating hot-water plant request to active the heating plant </td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Heating coil PID Controller</td></tr>
    <tr>
    <td class="type, text"><span>SimpleController</span></td>
    <td class="type, text"><span><code>freProHeaCoiCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.freProHeaCoiCon"></a></span></td>
    <td class="type, text"><span>PI</span></td>
    <td class="type, text">Freeze protection heating coil controller </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>kFrePro</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kFrePro"></a></span></td>
    <td class="type, text"><span>0.05</span></td>
    <td class="type, text">Gain of coil controller [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TiFrePro</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TiFrePro"></a></span></td>
    <td class="type, text"><span>120</span></td>
    <td class="type, text">Time constant of integrator block [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TdFrePro</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TdFrePro"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Time constant of derivative block [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>yMaxFrePro</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yMaxFrePro"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Upper limit of output </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>yMinFrePro</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yMinFrePro"></a></span></td>
    <td class="type, text"><span>0</span></td>
    <td class="type, text">Lower limit of output </td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Pressure control</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>dpBuiSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpBuiSet"></a></span></td>
    <td class="type, text"><span>12</span></td>
    <td class="type, text">Building static pressure difference relative to ambient (positive to pressurize the building) [Pa ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Relief damper</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>kRelDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kRelDam"></a></span></td>
    <td class="type, text"><span>0.5</span></td>
    <td class="type, text">Gain, applied to building pressure control error normalized with dpBuiSet [1 ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Return fan</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>difFloSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.difFloSet"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Airflow differential between supply air and return air fans required to maintain building pressure at desired pressure [m3&#x2F;s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>SimpleController</span></td>
    <td class="type, text"><span><code>retFanCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanCon"></a></span></td>
    <td class="type, text"><span>PI</span></td>
    <td class="type, text">Type of controller for return fan </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>kRetFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kRetFan"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Gain, normalized using dpBuiSet [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TiRetFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TiRetFan"></a></span></td>
    <td class="type, text"><span>0.5</span></td>
    <td class="type, text">Time constant of integrator block [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TdRetFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TdRetFan"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Time constant of derivative block [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>retFanSpe_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanSpe_max"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Maximum return fan speed </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>retFanSpe_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanSpe_min"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Minimum return fan speed </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>p_rel_RetFan_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.p_rel_RetFan_min"></a></span></td>
    <td class="type, text"><span>2.4</span></td>
    <td class="type, text">Minimum return fan discharge static pressure difference setpoint [Pa ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>p_rel_RetFan_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.p_rel_RetFan_max"></a></span></td>
    <td class="type, text"><span>40</span></td>
    <td class="type, text">Maximum return fan discharge static pressure difference setpoint [Pa ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Relief fan</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>relFanSpe_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanSpe_min"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Relief fan minimum speed [Min = 0 Max = 1]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>kRelFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.kRelFan"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Gain of relief fan controller, normalized using dpBuiSet [1 ]</td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Advanced</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>Thys</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.Thys"></a></span></td>
    <td class="type, text"><span>0.25</span></td>
    <td class="type, text">Hysteresis for checking temperature difference </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>posHys</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.posHys"></a></span></td>
    <td class="type, text"><span>0.01</span></td>
    <td class="type, text">Hysteresis for checking valve position difference </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>hys</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.hys"></a></span></td>
    <td class="type, text"><span>0.005</span></td>
    <td class="type, text">Hysteresis for checking the relief fan controller output value </td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Integer
      </code>
      </td>
      <td class="type, text"><span><code>uAhuOpeMod</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uAhuOpeMod"></a></span></td>
      <td class="type, text">Operation mode for AHU operation </td>
      </tr>
    <tr>
      <td>
      <code>
      Integer
      </code>
      </td>
      <td class="type, text"><span><code>uZonPreResReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uZonPreResReq"></a></span></td>
      <td class="type, text">Zone static pressure reset requests </td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>dpDuc</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpDuc"></a></span></td>
      <td class="type, text">Measured duct static pressure [Pa ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>TOut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TOut"></a></span></td>
      <td class="type, text">Outdoor air temperature [K ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Integer
      </code>
      </td>
      <td class="type, text"><span><code>uZonTemResReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uZonTemResReq"></a></span></td>
      <td class="type, text">Zone cooling supply air temperature reset request </td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1SupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SupFan"></a></span></td>
      <td class="type, text">Supply fan status </td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>TAirSup</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirSup"></a></span></td>
      <td class="type, text">Measured supply air temperature [K ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VSumAdjPopBreZon_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumAdjPopBreZon_flow"></a></span></td>
      <td class="type, text">Sum of the adjusted population component breathing zone flow rate [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VSumAdjAreBreZon_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumAdjAreBreZon_flow"></a></span></td>
      <td class="type, text">Sum of the adjusted area component breathing zone flow rate [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VSumZonPri_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumZonPri_flow"></a></span></td>
      <td class="type, text">Sum of the zone primary airflow rates for all zones in all zone groups that are in occupied mode [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uOutAirFra_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uOutAirFra_max"></a></span></td>
      <td class="type, text">Maximum zone outdoor air fraction, equals to the maximum of primary outdoor air fraction of all zones [1 Min = 0 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VSumZonAbsMin_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumZonAbsMin_flow"></a></span></td>
      <td class="type, text">Sum of the zone absolute minimum outdoor airflow setpoint [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VSumZonDesMin_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumZonDesMin_flow"></a></span></td>
      <td class="type, text">Sum of the zone design minimum outdoor airflow setpoint [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VAirOut_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAirOut_flow"></a></span></td>
      <td class="type, text">Measured outdoor air volumetric flow rate [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uCO2Loo_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uCO2Loo_max"></a></span></td>
      <td class="type, text">Maximum zone CO2 control loop output [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>dpMinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpMinOutDam"></a></span></td>
      <td class="type, text">Measured pressure difference across the minimum outdoor air damper [Pa ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>TAirRet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirRet"></a></span></td>
      <td class="type, text">Used only for fixed plus differential dry bulb temperature high limit cutoff [K ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>hAirOut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.hAirOut"></a></span></td>
      <td class="type, text">Outdoor air enthalpy [J&#x2F;kg ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>hAirRet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.hAirRet"></a></span></td>
      <td class="type, text">OA enthalpy high limit cutoff. For differential enthalpy use return air enthalpy measurement [J&#x2F;kg ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1FreSta</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1FreSta"></a></span></td>
      <td class="type, text">Freeze protection stat signal. The stat is normally close (the input is normally true), when enabling freeze protection, the input becomes false </td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1SofSwiRes</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SofSwiRes"></a></span></td>
      <td class="type, text">Freeze protection reset signal from software switch </td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1RelFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1RelFan"></a></span></td>
      <td class="type, text">Relief fan status </td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>TAirMix</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirMix"></a></span></td>
      <td class="type, text">Measured mixed air temperature [K ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>dpBui</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpBui"></a></span></td>
      <td class="type, text">Measured building static pressure difference, relative to ambient (positive if pressurized) [Pa ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VAirSup_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAirSup_flow"></a></span></td>
      <td class="type, text">Measured AHU supply airflow rate [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VAirRet_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAirRet_flow"></a></span></td>
      <td class="type, text">Measured AHU return airflow rate [m3&#x2F;s Min = 0 ]</td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>TAirSupSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirSupSet"></a></span></td>
      <td class="type, text">AHU supply air temperature setpoint [K ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>VEffAirOut_flow_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VEffAirOut_flow_min"></a></span></td>
      <td class="type, text">Effective minimum outdoor airflow setpoint [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yMinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yMinOutDam"></a></span></td>
      <td class="type, text">Minimum outdoor air damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1MinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1MinOutDam"></a></span></td>
      <td class="type, text">Minimum outdoor air damper command on </td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRetDam"></a></span></td>
      <td class="type, text">Return air damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRelDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRelDam"></a></span></td>
      <td class="type, text">Relief air damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yOutDam"></a></span></td>
      <td class="type, text">Economizer outdoor air damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1EneCHWPum</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1EneCHWPum"></a></span></td>
      <td class="type, text">Commanded on to energize chilled water pump </td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1SupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1SupFan"></a></span></td>
      <td class="type, text">Supply fan command on </td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>ySupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ySupFan"></a></span></td>
      <td class="type, text">Air handler supply fan commanded speed [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1RetFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RetFan"></a></span></td>
      <td class="type, text">Return fan commanded on </td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRetFan"></a></span></td>
      <td class="type, text">Return fan commanded speed [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1RelFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RelFan"></a></span></td>
      <td class="type, text">Relief fan commanded on </td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRelFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRelFan"></a></span></td>
      <td class="type, text">Relief fan commanded speed [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1RelDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RelDam"></a></span></td>
      <td class="type, text">True: 2-position relief damper is commanded open </td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yCooCoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yCooCoi"></a></span></td>
      <td class="type, text">Cooling coil valve commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yHeaCoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHeaCoi"></a></span></td>
      <td class="type, text">Heating coil valve commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Integer</code></td>
      <td class="type, text"><span><code>yAla</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yAla"></a></span></td>
      <td class="type, text">Alarm level </td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yDpBui</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yDpBui"></a></span></td>
      <td class="type, text">Building static pressure difference, relative to ambient (positive if pressurized) [Pa ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>dpDisSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpDisSet"></a></span></td>
      <td class="type, text">Return fan discharge static pressure setpoint [Pa ]</td>
      </tr>
    <tr>
      <td><code>Integer</code></td>
      <td class="type, text"><span><code>yChiWatResReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yChiWatResReq"></a></span></td>
      <td class="type, text">Chilled water reset request </td>
      </tr>
    <tr>
      <td><code>Integer</code></td>
      <td class="type, text"><span><code>yChiPlaReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yChiPlaReq"></a></span></td>
      <td class="type, text">Chiller plant request </td>
      </tr>
    <tr>
      <td><code>Integer</code></td>
      <td class="type, text"><span><code>yHotWatResReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHotWatResReq"></a></span></td>
      <td class="type, text">Hot water reset request </td>
      </tr>
    <tr>
      <td><code>Integer</code></td>
      <td class="type, text"><span><code>yHotWatPlaReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHotWatPlaReq"></a></span></td>
      <td class="type, text">Hot water plant request </td>
      </tr>
    </table>

<h3>Blocks</h3>
    <p>
    It has the following blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.GreaterThreshold">Buildings.Controls.OBC.CDL.Integers.GreaterThreshold</a></code></span></td>
      <td><code>freProMod</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.freProMod"></a></td>
      <td class="type, text"><span>Check if it is in freeze protection mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Switch">Buildings.Controls.OBC.CDL.Integers.Switch</a></code></span></td>
      <td><code>intSwi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.intSwi"></a></td>
      <td class="type, text"><span>Hot water plant request</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection</a></code></span></td>
      <td><code>frePro</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro"></a></td>
      <td class="type, text"><span>Freeze protection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  have_frePro = have_frePro
      </code>
      </li>
      <li>
      <code>
       final  buiPreCon = buiPreCon
      </code>
      </li>
      <li>
      <code>
       final  minOADes = minOADes
      </code>
      </li>
      <li>
      <code>
       final  freSta = freSta
      </code>
      </li>
      <li>
      <code>
       final  heaCoi = heaCoi
      </code>
      </li>
      <li>
      <code>
       final  cooCoi = cooCoi
      </code>
      </li>
      <li>
      <code>
       final  minHotWatReq = minHotWatReq
      </code>
      </li>
      <li>
      <code>
       final  heaCoiCon = freProHeaCoiCon
      </code>
      </li>
      <li>
      <code>
       final  k = kFrePro
      </code>
      </li>
      <li>
      <code>
       final  Ti = TiFrePro
      </code>
      </li>
      <li>
      <code>
       final  Td = TdFrePro
      </code>
      </li>
      <li>
      <code>
       final  yMax = yMaxFrePro
      </code>
      </li>
      <li>
      <code>
       final  yMin = yMinFrePro
      </code>
      </li>
      <li>
      <code>
       final  Thys = Thys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests</a></code></span></td>
      <td><code>plaReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq"></a></td>
      <td class="type, text"><span>Plant requests</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  heaCoi = heaCoi
      </code>
      </li>
      <li>
      <code>
       final  cooCoi = cooCoi
      </code>
      </li>
      <li>
      <code>
       final  Thys = Thys
      </code>
      </li>
      <li>
      <code>
       final  posHys = posHys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller</a></code></span></td>
      <td><code>ecoCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon"></a></td>
      <td class="type, text"><span>Economizer controller</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  minOADes = minOADes
      </code>
      </li>
      <li>
      <code>
       final  buiPreCon = buiPreCon
      </code>
      </li>
      <li>
      <code>
       final  eneStd = eneStd
      </code>
      </li>
      <li>
      <code>
       final  ecoHigLimCon = ecoHigLimCon
      </code>
      </li>
      <li>
      <code>
       final  ashCliZon = ashCliZon
      </code>
      </li>
      <li>
      <code>
       final  tit24CliZon = tit24CliZon
      </code>
      </li>
      <li>
      <code>
       final  minSpe = supFanSpe_min
      </code>
      </li>
      <li>
      <code>
       final  minOAConTyp = minOAConTyp
      </code>
      </li>
      <li>
      <code>
       final  kMinOA = kMinOA
      </code>
      </li>
      <li>
      <code>
       final  TiMinOA = TiMinOA
      </code>
      </li>
      <li>
      <code>
       final  TdMinOA = TdMinOA
      </code>
      </li>
      <li>
      <code>
       final  venStd = venStd
      </code>
      </li>
      <li>
      <code>
       final  dpDesMinOutDam = dpDesMinOutDam
      </code>
      </li>
      <li>
      <code>
       final  dpConTyp = dpConTyp
      </code>
      </li>
      <li>
      <code>
       final  kDp = kDp
      </code>
      </li>
      <li>
      <code>
       final  TiDp = TiDp
      </code>
      </li>
      <li>
      <code>
       final  TdDp = TdDp
      </code>
      </li>
      <li>
      <code>
       final  uRetDam_min = uRetDam_min
      </code>
      </li>
      <li>
      <code>
       final  retDamPhy_max = retDamPhy_max
      </code>
      </li>
      <li>
      <code>
       final  retDamPhy_min = retDamPhy_min
      </code>
      </li>
      <li>
      <code>
       final  outDamPhy_max = outDamPhy_max
      </code>
      </li>
      <li>
      <code>
       final  outDamPhy_min = outDamPhy_min
      </code>
      </li>
      <li>
      <code>
       final  minOutDamPhy_max = minOutDamPhy_max
      </code>
      </li>
      <li>
      <code>
       final  minOutDamPhy_min = minOutDamPhy_min
      </code>
      </li>
      <li>
      <code>
       final  delTOutHis = delTOutHis
      </code>
      </li>
      <li>
      <code>
       final  delEntHis = delEntHis
      </code>
      </li>
      <li>
      <code>
       final  retDamFulOpeTim = retDamFulOpeTim
      </code>
      </li>
      <li>
      <code>
       final  disDel = disDel
      </code>
      </li>
      <li>
      <code>
       final  uHeaMax = uHeaMax
      </code>
      </li>
      <li>
      <code>
       final  uCooMin = uCooMin
      </code>
      </li>
      <li>
      <code>
       final  uOutDamMax = (uHeaMax + uCooMin)&#x2F;2
      </code>
      </li>
      <li>
      <code>
       final  uRetDamMin = (uHeaMax + uCooMin)&#x2F;2
      </code>
      </li>
      <li>
      <code>
       final  have_CO2Sen = have_CO2Sen
      </code>
      </li>
      <li>
      <code>
       final  dpAbsMinOutDam = dpAbsMinOutDam
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan</a></code></span></td>
      <td><code>conSupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan"></a></td>
      <td class="type, text"><span>Supply fan speed setpoint</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  have_perZonRehBox = have_perZonRehBox
      </code>
      </li>
      <li>
      <code>
       final  iniSet = pIniSet
      </code>
      </li>
      <li>
      <code>
       final  minSet = pMinSet
      </code>
      </li>
      <li>
      <code>
       final  maxSet = pMaxSet
      </code>
      </li>
      <li>
      <code>
       final  delTim = pDelTim
      </code>
      </li>
      <li>
      <code>
       final  samplePeriod = pSamplePeriod
      </code>
      </li>
      <li>
      <code>
       final  numIgnReq = pNumIgnReq
      </code>
      </li>
      <li>
      <code>
       final  triAmo = pTriAmo
      </code>
      </li>
      <li>
      <code>
       final  resAmo = pResAmo
      </code>
      </li>
      <li>
      <code>
       final  maxRes = pMaxRes
      </code>
      </li>
      <li>
      <code>
       final  controllerType = fanSpeCon
      </code>
      </li>
      <li>
      <code>
       final  k = kFanSpe
      </code>
      </li>
      <li>
      <code>
       final  Ti = TiFanSpe
      </code>
      </li>
      <li>
      <code>
       final  Td = TdFanSpe
      </code>
      </li>
      <li>
      <code>
       final  maxSpe = supFanSpe_max
      </code>
      </li>
      <li>
      <code>
       final  minSpe = supFanSpe_min
      </code>
      </li>
      <li>
      <code>
       final  iniSpe = iniFanSpe
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals</a></code></span></td>
      <td><code>supSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig"></a></td>
      <td class="type, text"><span>Heating and cooling valve position</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  have_heaCoi = heaCoi&#x3D;&#x3D;Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased or heaCoi&#x3D;&#x3D;Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.Electric
      </code>
      </li>
      <li>
      <code>
       final  have_cooCoi = cooCoi &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased
         or cooCoi &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.DXCoil
      </code>
      </li>
      <li>
      <code>
       final  controllerType = valCon
      </code>
      </li>
      <li>
      <code>
       final  kTSup = kVal
      </code>
      </li>
      <li>
      <code>
       final  TiTSup = TiVal
      </code>
      </li>
      <li>
      <code>
       final  TdTSup = TdVal
      </code>
      </li>
      <li>
      <code>
       final  uHea_max = uHeaCoi_max
      </code>
      </li>
      <li>
      <code>
       final  uCoo_min = uCooCoi_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature</a></code></span></td>
      <td><code>conTSupSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet"></a></td>
      <td class="type, text"><span>Supply temperature setpoint</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  TSupCoo_min = TSupCoo_min
      </code>
      </li>
      <li>
      <code>
       final  TSupCoo_max = TSupCoo_max
      </code>
      </li>
      <li>
      <code>
       final  TOut_min = TOut_min
      </code>
      </li>
      <li>
      <code>
       final  TOut_max = TOut_max
      </code>
      </li>
      <li>
      <code>
       final  TSupWarUpSetBac = TSupWarUpSetBac
      </code>
      </li>
      <li>
      <code>
       final  delTim = delTimSupTem
      </code>
      </li>
      <li>
      <code>
       final  samplePeriod = samPerSupTem
      </code>
      </li>
      <li>
      <code>
       final  numIgnReq = ignReqSupTem
      </code>
      </li>
      <li>
      <code>
       final  triAmo = triAmoSupTem
      </code>
      </li>
      <li>
      <code>
       final  resAmo = resAmoSupTem
      </code>
      </li>
      <li>
      <code>
       final  maxRes = maxResSupTem
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU</a></code></span></td>
      <td><code>ashOutAirSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet"></a></td>
      <td class="type, text"><span>Minimum outdoor airflow setpoint, when complying with ASHRAE 62.1 requirements</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  minOADes = minOADes
      </code>
      </li>
      <li>
      <code>
       final  VUncDesOutAir_flow = VUncDesOutAir_flow
      </code>
      </li>
      <li>
      <code>
       final  VDesTotOutAir_flow = VDesTotOutAir_flow
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper</a></code></span></td>
      <td><code>relDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relDam"></a></td>
      <td class="type, text"><span>Relief damper control for AHUs using actuated dampers without fan</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  dpBuiSet = dpBuiSet
      </code>
      </li>
      <li>
      <code>
       final  k = kRelDam
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure</a></code></span></td>
      <td><code>retFanDpCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon"></a></td>
      <td class="type, text"><span>Return fan control with direct building pressure control, using the minimum outdoor air damper</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  dpBuiSet = dpBuiSet
      </code>
      </li>
      <li>
      <code>
       final  p_rel_RetFan_min = p_rel_RetFan_min
      </code>
      </li>
      <li>
      <code>
       final  p_rel_RetFan_max = p_rel_RetFan_max
      </code>
      </li>
      <li>
      <code>
       final  disSpe_min = retFanSpe_min
      </code>
      </li>
      <li>
      <code>
       final  disSpe_max = retFanSpe_max
      </code>
      </li>
      <li>
      <code>
       final  conTyp = retFanCon
      </code>
      </li>
      <li>
      <code>
       final  k = kRetFan
      </code>
      </li>
      <li>
      <code>
       final  Ti = TiRetFan
      </code>
      </li>
      <li>
      <code>
       final  Td = TdRetFan
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking</a></code></span></td>
      <td><code>retFanAirTra</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra"></a></td>
      <td class="type, text"><span>Return fan control for AHUs using return fan with airflow tracking</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  difFloSet = difFloSet
      </code>
      </li>
      <li>
      <code>
       final  conTyp = retFanCon
      </code>
      </li>
      <li>
      <code>
       final  k = kRetFan
      </code>
      </li>
      <li>
      <code>
       final  Ti = TiRetFan
      </code>
      </li>
      <li>
      <code>
       final  Td = TdRetFan
      </code>
      </li>
      <li>
      <code>
       final  maxSpe = retFanSpe_max
      </code>
      </li>
      <li>
      <code>
       final  minSpe = retFanSpe_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU</a></code></span></td>
      <td><code>tit24OutAirSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet"></a></td>
      <td class="type, text"><span>Minimum outdoor airflow setpoint, when complying with Title 24 requirements</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  minOADes = minOADes
      </code>
      </li>
      <li>
      <code>
       final  have_CO2Sen = have_CO2Sen
      </code>
      </li>
      <li>
      <code>
       final  VAbsOutAir_flow = VAbsOutAir_flow
      </code>
      </li>
      <li>
      <code>
       final  VDesOutAir_flow = VDesOutAir_flow
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan</a></code></span></td>
      <td><code>relFanCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon"></a></td>
      <td class="type, text"><span>Control of relief fan when it is part of AHU</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  relFanSpe_min = relFanSpe_min
      </code>
      </li>
      <li>
      <code>
       final  dpBuiSet = dpBuiSet
      </code>
      </li>
      <li>
      <code>
       final  k = kRelFan
      </code>
      </li>
      <li>
      <code>
       final  hys = hys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    </table>



    <h3>Point list</h3>
    <p>
    It has the following IO points:
    </p>
    <table>
    <tr>
    <th class="type">System/Equipment   </th>
    <th>Name  </th>
    <th>Type    </th>
    <th>Hardwired?   </th>
    <th>Trend [s] </th>
    <th class="description">Description</th>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>uAhuOpeMod</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Operation mode for AHU operation</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>uZonPreResReq</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Zone static pressure reset requests</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>dpDuc</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Measured duct static pressure</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>TOut</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Outdoor air temperature</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>uZonTemResReq</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Zone cooling supply air temperature reset request</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>u1SupFan</td>
    <td>BI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Supply fan status</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>TAirSup</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Measured supply air temperature</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>VSumAdjPopBreZon_flow</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Sum of the adjusted population component breathing zone flow rate</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>VSumAdjAreBreZon_flow</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Sum of the adjusted area component breathing zone flow rate</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>VSumZonPri_flow</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Sum of the zone primary airflow rates for all zones in all zone groups that are in occupied mode</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>uOutAirFra_max</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Maximum zone outdoor air fraction, equals to the maximum of primary outdoor air fraction of all zones</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>VSumZonAbsMin_flow</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Sum of the zone absolute minimum outdoor airflow setpoint</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>VSumZonDesMin_flow</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Sum of the zone design minimum outdoor airflow setpoint</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>VAirOut_flow</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Measured outdoor air volumetric flow rate</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>uCO2Loo_max</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Maximum zone CO2 control loop output</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>dpMinOutDam</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Measured pressure difference across the minimum outdoor air damper</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>TAirRet</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Used only for fixed plus differential dry bulb temperature high limit cutoff</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>hAirOut</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Outdoor air enthalpy</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>hAirRet</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>OA enthalpy high limit cutoff. For differential enthalpy use return air enthalpy measurement</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>u1FreSta</td>
    <td>BI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Freeze protection stat signal. The stat is normally close (the input is normally true), when enabling freeze protection, the input becomes false</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>u1SofSwiRes</td>
    <td>BI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Freeze protection reset signal from software switch</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>u1RelFan</td>
    <td>BI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Relief fan status</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>TAirMix</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Measured mixed air temperature</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>dpBui</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Measured building static pressure difference, relative to ambient (positive if pressurized)</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>VAirSup_flow</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Measured AHU supply airflow rate</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>VAirRet_flow</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Measured AHU return airflow rate</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>TAirSupSet</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>AHU supply air temperature setpoint</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>VEffAirOut_flow_min</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Effective minimum outdoor airflow setpoint</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>yMinOutDam</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Minimum outdoor air damper commanded position</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>y1MinOutDam</td>
    <td>BO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Minimum outdoor air damper command on</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>yRetDam</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Return air damper commanded position</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>yRelDam</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Relief air damper commanded position</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>yOutDam</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Economizer outdoor air damper commanded position</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>y1EneCHWPum</td>
    <td>BO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Commanded on to energize chilled water pump</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>y1SupFan</td>
    <td>BO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Supply fan command on</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>ySupFan</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Air handler supply fan commanded speed</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>y1RetFan</td>
    <td>BO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Return fan commanded on</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>yRetFan</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Return fan commanded speed</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>y1RelFan</td>
    <td>BO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Relief fan commanded on</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>yRelFan</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Relief fan commanded speed</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>y1RelDam</td>
    <td>BO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>True: 2-position relief damper is commanded open</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>yCooCoi</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Cooling coil valve commanded position</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>yHeaCoi</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Heating coil valve commanded position</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>yAla</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Alarm level</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>yDpBui</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Building static pressure difference, relative to ambient (positive if pressurized)</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>dpDisSet</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Return fan discharge static pressure setpoint</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>yChiWatResReq</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Chilled water reset request</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>yChiPlaReq</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Chiller plant request</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>yHotWatResReq</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Hot water reset request</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>yHotWatPlaReq</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Hot water plant request</td>
    </tr>
    </table>

    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan">conSupFan</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.uZonPreResReq">uZonPreResReq
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uZonPreResReq">uZonPreResReq</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpDuc">dpDuc</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan">conSupFan</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.dpDuc">dpDuc
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet">conTSupSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TOut">TOut
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TOut">TOut</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet">conTSupSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uZonTemResReq">uZonTemResReq
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uZonTemResReq">uZonTemResReq</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet">conTSupSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.u1SupFan">u1SupFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig">supSig</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.u1SupFan">u1SupFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet">conTSupSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TAirSupSet">TAirSupSet
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig">supSig</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.TAirSupSet">TAirSupSet
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig">supSig</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.TAirSup">TAirSup
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirSup">TAirSup</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uOutAirFra_max">uOutAirFra_max</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet">ashOutAirSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.uOutAirFra_max">uOutAirFra_max
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq">plaReq</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.yChiWatResReq">yChiWatResReq
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yChiWatResReq">yChiWatResReq</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq">plaReq</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.yChiPlaReq">yChiPlaReq
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yChiPlaReq">yChiPlaReq</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq">plaReq</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.yHotWatResReq">yHotWatResReq
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHotWatResReq">yHotWatResReq</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet">ashOutAirSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.effOutAir_normalized">effOutAir_normalized
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.VOutMinSet_flow_normalized">VOutMinSet_flow_normalized
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.dpMinOutDam">dpMinOutDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpMinOutDam">dpMinOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig">supSig</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uTSup">uTSup
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uTSup">uTSup
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TOut">TOut</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.TOut">TOut
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirRet">TAirRet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.TAirRet">TAirRet
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.hAirOut">hAirOut
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.hAirOut">hAirOut</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.hAirRet">hAirRet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.hAirRet">hAirRet
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.u1SupFan">u1SupFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yOutDam_min">yOutDam_min
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uOutDamPosMin">uOutDamPosMin
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirSup">TAirSup</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirSup">TAirSup
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1FreSta">u1FreSta
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1FreSta">u1FreSta</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1SofSwiRes">u1SofSwiRes
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SofSwiRes">u1SofSwiRes</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirMix">TAirMix
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirMix">TAirMix</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet">ashOutAirSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VEffAirOut_flow_min">VEffAirOut_flow_min
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VEffAirOut_flow_min">VEffAirOut_flow_min</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yRelDam">yRelDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRelDam">yRelDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yFreProSta">yFreProSta
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uFreProSta">uFreProSta
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yOutDam">yOutDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uOutDam">uOutDam
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yRetDam">yRetDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetDam">uRetDam
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig">supSig</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.yHeaCoi">yHeaCoi
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uHeaCoi">uHeaCoi
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan">conSupFan</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.ySupFan">ySupFan
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uSupFan">uSupFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.supSig">supSig</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.yCooCoi">yCooCoi
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uCooCoi">uCooCoi
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1EneCHWPum">y1EneCHWPum
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1EneCHWPum">y1EneCHWPum</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetDam">yRetDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRetDam">yRetDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yOutDam">yOutDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yOutDam">yOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yMinOutDam">yMinOutDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uMinOutDam">uMinOutDam
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMinOutDam">yMinOutDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yMinOutDam">yMinOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.ySupFan">ySupFan
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ySupFan">ySupFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetFan">yRetFan
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRetFan">yRetFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yCooCoi">yCooCoi
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yCooCoi">yCooCoi</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHeaCoi">yHeaCoi
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHeaCoi">yHeaCoi</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.intSwi">intSwi</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHotWatPlaReq">yHotWatPlaReq</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq">plaReq</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.yHotWatPlaReq">yHotWatPlaReq
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.intSwi">intSwi</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.freProMod">freProMod</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.intSwi">intSwi</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRelFan">yRelFan
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRelFan">yRelFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relDam">relDam</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.dpBui">dpBui
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpBui">dpBui</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relDam">relDam</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.yRelDam">yRelDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRelDam">yRelDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra">retFanAirTra</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.VAirSup_flow">VAirSup_flow
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAirSup_flow">VAirSup_flow</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra">retFanAirTra</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.VAirRet_flow">VAirRet_flow
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAirRet_flow">VAirRet_flow</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpBui">dpBui</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon">retFanDpCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBui">dpBui
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon">retFanDpCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yDpBui">yDpBui
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yDpBui">yDpBui</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon">retFanDpCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpDisSet">dpDisSet
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpDisSet">dpDisSet</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relDam">relDam</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.u1SupFan">u1SupFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra">retFanAirTra</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.u1SupFan">u1SupFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon">retFanDpCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.u1SupFan">u1SupFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirSup">TAirSup</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq">plaReq</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.TAirSup">TAirSup
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet">conTSupSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TAirSupSet">TAirSupSet
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq">plaReq</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.TAirSupSet">TAirSupSet
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHotWatPlaReq">yHotWatPlaReq
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.intSwi">intSwi</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra">retFanAirTra</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.yRetFan">yRetFan
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetFan">uRetFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon">retFanDpCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yRetFan">yRetFan
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetFan">uRetFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yAla">yAla
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yAla">yAla</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet">conTSupSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TAirSupSet">TAirSupSet
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirSupSet">TAirSupSet</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet">tit24OutAirSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.effAbsOutAir_normalized">effAbsOutAir_normalized
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.effAbsOutAir_normalized">effAbsOutAir_normalized
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet">tit24OutAirSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.effDesOutAir_normalized">effDesOutAir_normalized
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.effDesOutAir_normalized">effDesOutAir_normalized
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uCO2Loo_max">uCO2Loo_max</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uCO2Loo_max">uCO2Loo_max
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uCO2Loo_max">uCO2Loo_max</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet">tit24OutAirSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.uCO2Loo_max">uCO2Loo_max
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet">tit24OutAirSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.effOutAir_normalized">effOutAir_normalized
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.VOutMinSet_flow_normalized">VOutMinSet_flow_normalized
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAirOut_flow">VAirOut_flow</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet">tit24OutAirSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VAirOut_flow">VAirOut_flow
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAirOut_flow">VAirOut_flow</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet">ashOutAirSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VAirOut_flow">VAirOut_flow
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet">ashOutAirSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.outAir_normalized">outAir_normalized
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.VOut_flow_normalized">VOut_flow_normalized
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet">tit24OutAirSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.outAir_normalized">outAir_normalized
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.VOut_flow_normalized">VOut_flow_normalized
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumZonDesMin_flow">VSumZonDesMin_flow</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet">tit24OutAirSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VSumZonDesMin_flow">VSumZonDesMin_flow
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumZonAbsMin_flow">VSumZonAbsMin_flow</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.tit24OutAirSet">tit24OutAirSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VSumZonAbsMin_flow">VSumZonAbsMin_flow
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumZonPri_flow">VSumZonPri_flow</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet">ashOutAirSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumZonPri_flow">VSumZonPri_flow
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumAdjAreBreZon_flow">VSumAdjAreBreZon_flow</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet">ashOutAirSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumAdjAreBreZon_flow">VSumAdjAreBreZon_flow
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumAdjPopBreZon_flow">VSumAdjPopBreZon_flow</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ashOutAirSet">ashOutAirSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumAdjPopBreZon_flow">VSumAdjPopBreZon_flow
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uAhuOpeMod">uAhuOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan">conSupFan</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.uOpeMod">uOpeMod
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uAhuOpeMod">uAhuOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conTSupSet">conTSupSet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uOpeMod">uOpeMod
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uAhuOpeMod">uAhuOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uOpeMod">uOpeMod
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.y1MinOutDam">y1MinOutDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1MinOutDam">u1MinOutDam
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1MinOutDam">y1MinOutDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1MinOutDam">y1MinOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon">retFanDpCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yRelDam">yRelDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRelDam">yRelDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1RelFan">u1RelFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RelFan">u1RelFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanAirTra">retFanAirTra</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.y1RetFan">y1RetFan
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RetFan">u1RetFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon">retFanDpCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.y1RetFan">y1RetFan
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RetFan">u1RetFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelFan">y1RelFan
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RelFan">y1RelFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yFreProSta">yFreProSta
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.freProMod">freProMod</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan">conSupFan</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.y1SupFan">y1SupFan
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1SupFan">u1SupFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1SupFan">y1SupFan
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1SupFan">y1SupFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RetFan">y1RetFan
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RetFan">y1RetFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yEnaMinOut">yEnaMinOut
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.retFanDpCon">retFanDpCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.u1MinOutAirDam">u1MinOutAirDam
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpBui">dpBui</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon">relFanCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.dpBui">dpBui
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon">relFanCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.u1SupFan">u1SupFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon">relFanCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.yDpBui">yDpBui
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yDpBui">yDpBui</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon">relFanCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.yRelFan">yRelFan
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRelFan">uRelFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.relFanCon">relFanCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.y1RelFan">y1RelFan
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RelFan">u1RelFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.conSupFan">conSupFan</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.ySupFan">ySupFan
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ecoCon">ecoCon</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uSupFan">uSupFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yCooCoi">yCooCoi
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq">plaReq</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uCooCoiSet">uCooCoiSet
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHeaCoi">yHeaCoi
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.plaReq">plaReq</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uHeaCoiSet">uHeaCoiSet
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.frePro">frePro</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelDam">y1RelDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RelDam">y1RelDam</a></code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection"></a></h2>

  <span class="ModelicaDescription">Freeze protection sequence for multizone air handling unit</span><br>

<h3>Info</h3>
  
<p>
Freeze protection sequence for multizone AHU system. It is developed based on Section
5.16.12 of ASHRAE Guideline 36, May 2020.
</p>
<ol>
<li>
If the supply air temperature <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirSup">TAirSup</a></code> drops below 4.4 °C (40 °F)
for 5 minutes, send two (or more, as required to ensure that heating plant is active,
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minHotWatReq">minHotWatReq</a></code>) heating hot-water plant requests, override the outdoor
air damper to the minimum position, and modulate the heating coil to maintain a suppy
air temperature of at least 6 °C (42 °F).
Disable this function when supply air temperature rises above 7 °C (45 °F) for
5 minutes.
</li>
<li>
If the supply air temperature <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirSup">TAirSup</a></code> drops below 3.3 °C (38 °F)
for 5 minutes, fully close both the economizer damper and the minimum outdoor air
damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was
interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation
and enter the previous stage of freeze protection.
<ul>
<li>
If it is warm enough that the supply air temperature rises above 7 °C (45 °F)
with minimum ventilation, the unit will remain in Stage 1 freeze protection for 5
minutes then resume normal operation.
</li>
</ul>
</li>
<li>
Upon signal from the freeze-stat (if installed),
or if supply air temperature drops below 3.3 °C (38 °F) for 15 minutes or
below 1 °C (34 °F) for 5 minutes, shut down supply and return (or relief)
fan(s), close outdoor air damper, open the cooling-coil valve to 100%, and energize
the CHW pump system. Also send two (or more, as required to ensure that heating plant
is active, <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minHotWatReq">minHotWatReq</a></code>) heating hot-water plant requests,
modulate the heating coil to maintain the higher of the supply air temperature or
the mixed air temperature at 27 °C (80 °F), and set a Level 2 alarm indicating
the unit is shut down by freeze protection.
<ul>
<li>
If a freeze-protection shutdown is triggered by a low air temperature sensor reading,
it shall remain in effect until it is reset by a software switch from the operator's
workstation. (If a freeze-stat with a physical reset switch is used instead, there
shall be no software reset switch.)
</li>
</ul>
</li>
</ol>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Boolean</span></td>
    <td class="type, text"><span><code>have_frePro</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.have_frePro"></a></span></td>
    <td class="type, text"><span>true</span></td>
    <td class="type, text">True: enable freeze protection </td>
    </tr>
    <tr>
    <td class="type, text"><span>PressureControl</span></td>
    <td class="type, text"><span><code>buiPreCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.buiPreCon"></a></span></td>
    <td class="type, text"><span>ReliefDamper</span></td>
    <td class="type, text">Type of building pressure control system </td>
    </tr>
    <tr>
    <td class="type, text"><span>OutdoorAirSection</span></td>
    <td class="type, text"><span><code>minOADes</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOADes"></a></span></td>
    <td class="type, text"><span>DedicatedDampersAirflow</span></td>
    <td class="type, text">Design of minimum outdoor air and economizer function </td>
    </tr>
    <tr>
    <td class="type, text"><span>FreezeStat</span></td>
    <td class="type, text"><span><code>freSta</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.freSta"></a></span></td>
    <td class="type, text"><span>No_freeze_stat</span></td>
    <td class="type, text">Type of freeze stat </td>
    </tr>
    <tr>
    <td class="type, text"><span>HeatingCoil</span></td>
    <td class="type, text"><span><code>heaCoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi"></a></span></td>
    <td class="type, text"><span>WaterBased</span></td>
    <td class="type, text">Heating coil type </td>
    </tr>
    <tr>
    <td class="type, text"><span>CoolingCoil</span></td>
    <td class="type, text"><span><code>cooCoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoi"></a></span></td>
    <td class="type, text"><span>WaterBased</span></td>
    <td class="type, text">Cooling coil type </td>
    </tr>
    <tr>
    <td class="type, text"><span>Integer</span></td>
    <td class="type, text"><span><code>minHotWatReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minHotWatReq"></a></span></td>
    <td class="type, text"><span>2</span></td>
    <td class="type, text">Minimum heating hot-water plant request to active the heating plant </td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Heating coil controller</td></tr>
    <tr>
    <td class="type, text"><span>SimpleController</span></td>
    <td class="type, text"><span><code>heaCoiCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon"></a></span></td>
    <td class="type, text"><span>PI</span></td>
    <td class="type, text">Heating coil controller </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>k</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.k"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Gain of coil controller [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>Ti</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.Ti"></a></span></td>
    <td class="type, text"><span>0.5</span></td>
    <td class="type, text">Time constant of integrator block [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>Td</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.Td"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Time constant of derivative block [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>yMax</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMax"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Upper limit of output </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>yMin</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMin"></a></span></td>
    <td class="type, text"><span>0</span></td>
    <td class="type, text">Lower limit of output </td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Advanced</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>Thys</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.Thys"></a></span></td>
    <td class="type, text"><span>0.25</span></td>
    <td class="type, text">Hysteresis for checking temperature difference [K ]</td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uOutDamPosMin</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uOutDamPosMin"></a></span></td>
      <td class="type, text">Minimum economizer damper position limit as returned by the damper position limits sequence [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uOutDam"></a></span></td>
      <td class="type, text">Economizer outdoor air damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uHeaCoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uHeaCoi"></a></span></td>
      <td class="type, text">Heating coil commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uMinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uMinOutDam"></a></span></td>
      <td class="type, text">Minimum outdoor air damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1MinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1MinOutDam"></a></span></td>
      <td class="type, text">Minimum outdoor air damper command on position </td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uRetDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetDam"></a></span></td>
      <td class="type, text">Economizer return air damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>TAirSup</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirSup"></a></span></td>
      <td class="type, text">Measured supply air temperature [K ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1FreSta</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1FreSta"></a></span></td>
      <td class="type, text">Freeze protection stat signal. The stat is normally close (the input is normally true), when enabling freeze protection, the input becomes false </td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1SofSwiRes</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1SofSwiRes"></a></span></td>
      <td class="type, text">Freeze protection reset signal from software switch </td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1SupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1SupFan"></a></span></td>
      <td class="type, text">Supply fan commanded on </td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uSupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uSupFan"></a></span></td>
      <td class="type, text">Supply fan commanded speed [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1RetFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RetFan"></a></span></td>
      <td class="type, text">Return fan commanded on </td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uRetFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetFan"></a></span></td>
      <td class="type, text">Return fan commanded speed [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1RelFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RelFan"></a></span></td>
      <td class="type, text">Relief fan commanded on </td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uRelFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRelFan"></a></span></td>
      <td class="type, text">Relief fan commanded speed [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uCooCoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uCooCoi"></a></span></td>
      <td class="type, text">Cooling coil commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>TAirMix</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirMix"></a></span></td>
      <td class="type, text">Measured mixed air temperature [K ]</td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Integer</code></td>
      <td class="type, text"><span><code>yFreProSta</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yFreProSta"></a></span></td>
      <td class="type, text">Freeze protection stage index </td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1EneCHWPum</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1EneCHWPum"></a></span></td>
      <td class="type, text">Commanded on to energize chilled water pump </td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetDam"></a></span></td>
      <td class="type, text">Return air damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yOutDam"></a></span></td>
      <td class="type, text">Outdoor air damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yMinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMinOutDam"></a></span></td>
      <td class="type, text">Minimum outdoor air damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1MinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1MinOutDam"></a></span></td>
      <td class="type, text">Minimum outdoor air damper command on position </td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1SupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1SupFan"></a></span></td>
      <td class="type, text">Supply fan commanded on </td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>ySupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.ySupFan"></a></span></td>
      <td class="type, text">Supply fan commanded speed [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1RetFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RetFan"></a></span></td>
      <td class="type, text">Return fan commanded on </td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetFan"></a></span></td>
      <td class="type, text">Return fan commanded speed [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1RelFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelFan"></a></span></td>
      <td class="type, text">Relief fan commanded on </td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1RelDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelDam"></a></span></td>
      <td class="type, text">True: 2-position relief damper is commanded open </td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRelFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRelFan"></a></span></td>
      <td class="type, text">Relief fan commanded speed [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yCooCoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yCooCoi"></a></span></td>
      <td class="type, text">Cooling coil commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yHeaCoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHeaCoi"></a></span></td>
      <td class="type, text">Heating coil commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Integer</code></td>
      <td class="type, text"><span><code>yHotWatPlaReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHotWatPlaReq"></a></span></td>
      <td class="type, text">Request to heating hot-water plant </td>
      </tr>
    <tr>
      <td><code>Integer</code></td>
      <td class="type, text"><span><code>yAla</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yAla"></a></span></td>
      <td class="type, text">Alarm level </td>
      </tr>
    </table>



<h3>Protected Blocks</h3>
    <p>
    It has the following protected blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.LessThreshold">Buildings.Controls.OBC.CDL.Reals.LessThreshold</a></code></span></td>
      <td><code>lesThr</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr"></a></td>
      <td class="type, text"><span>Check if supply air temperature is less than threshold</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 273.15 + 4.4
      </code>
      </li>
      <li>
      <code>
       final  h = Thys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Timer">Buildings.Controls.OBC.CDL.Logical.Timer</a></code></span></td>
      <td><code>tim</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim"></a></td>
      <td class="type, text"><span>Check if the supply air temperature has been lower than threshold value for sufficient long time</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 300
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Switch">Buildings.Controls.OBC.CDL.Integers.Switch</a></code></span></td>
      <td><code>hotWatPlaReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq"></a></td>
      <td class="type, text"><span>Hot water plant request in stage 1 mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt"></a></td>
      <td class="type, text"><span>Minimum hot-water plant requests</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = minHotWatReq
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>minVen</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen"></a></td>
      <td class="type, text"><span>Minimum ventilation when in stage 1 mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.PID">Buildings.Controls.OBC.CDL.Reals.PID</a></code></span></td>
      <td><code>heaCoiCon1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1"></a></td>
      <td class="type, text"><span>Heating coil control in stage 1 mode</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  controllerType = heaCoiCon
      </code>
      </li>
      <li>
      <code>
       final  k = k
      </code>
      </li>
      <li>
      <code>
       final  Ti = Ti
      </code>
      </li>
      <li>
      <code>
       final  Td = Td
      </code>
      </li>
      <li>
      <code>
       final  yMax = yMax
      </code>
      </li>
      <li>
      <code>
       final  yMin = yMin
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>heaCoi1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1"></a></td>
      <td class="type, text"><span>Heating coil position</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold">Buildings.Controls.OBC.CDL.Reals.GreaterThreshold</a></code></span></td>
      <td><code>greThr</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr"></a></td>
      <td class="type, text"><span>Check if supply air temperature is greater than threshold</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 273.15 + 7
      </code>
      </li>
      <li>
      <code>
       final  h = Thys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Latch">Buildings.Controls.OBC.CDL.Logical.Latch</a></code></span></td>
      <td><code>lat</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat"></a></td>
      <td class="type, text"><span>Stay in stage 1 freeze protection mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Timer">Buildings.Controls.OBC.CDL.Logical.Timer</a></code></span></td>
      <td><code>tim1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1"></a></td>
      <td class="type, text"><span>Check if the supply air temperature has been lower than threshold value for sufficient long time</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 300
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Edge">Buildings.Controls.OBC.CDL.Logical.Edge</a></code></span></td>
      <td><code>endStaOne</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaOne"></a></td>
      <td class="type, text"><span>Clear the latch to end the stage 1 freeze protection</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.LessThreshold">Buildings.Controls.OBC.CDL.Reals.LessThreshold</a></code></span></td>
      <td><code>lesThr1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1"></a></td>
      <td class="type, text"><span>Check if supply air temperature is less than threshold</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 273.15 + 3.3
      </code>
      </li>
      <li>
      <code>
       final  h = Thys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Timer">Buildings.Controls.OBC.CDL.Logical.Timer</a></code></span></td>
      <td><code>tim2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2"></a></td>
      <td class="type, text"><span>Check if the supply air temperature has been lower than threshold value for sufficient long time</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 300
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.TrueFalseHold">Buildings.Controls.OBC.CDL.Logical.TrueFalseHold</a></code></span></td>
      <td><code>holSta2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2"></a></td>
      <td class="type, text"><span>Stage in stage 2 freeze protection mode</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  trueHoldDuration = 3600
      </code>
      </li>
      <li>
      <code>
       final  falseHoldDuration = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>outDam2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2"></a></td>
      <td class="type, text"><span>Outdoor air damper position</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con"></a></td>
      <td class="type, text"><span>Fully closed damper position</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>minOutDam2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2"></a></td>
      <td class="type, text"><span>Minimum outdoor air damper position</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>retDam2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2"></a></td>
      <td class="type, text"><span>Return air damper position</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con1"></a></td>
      <td class="type, text"><span>Fully open damper or valve position</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Switch">Buildings.Controls.OBC.CDL.Integers.Switch</a></code></span></td>
      <td><code>intSwi1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1"></a></td>
      <td class="type, text"><span>Alarm when it is in stage 2 mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt1"></a></td>
      <td class="type, text"><span>Level 3 alarm</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 3
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt2"></a></td>
      <td class="type, text"><span>Zero request</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Timer">Buildings.Controls.OBC.CDL.Logical.Timer</a></code></span></td>
      <td><code>tim3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3"></a></td>
      <td class="type, text"><span>Check if the supply air temperature has been lower than threshold value for sufficient long time</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 900
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.LessThreshold">Buildings.Controls.OBC.CDL.Reals.LessThreshold</a></code></span></td>
      <td><code>lesThr2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2"></a></td>
      <td class="type, text"><span>Check if supply air temperature is less than threshold</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 273.15 + 1
      </code>
      </li>
      <li>
      <code>
       final  h = Thys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Timer">Buildings.Controls.OBC.CDL.Logical.Timer</a></code></span></td>
      <td><code>tim4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4"></a></td>
      <td class="type, text"><span>Check if the supply air temperature has been lower than threshold value for sufficient long time</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 300
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or8</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8"></a></td>
      <td class="type, text"><span>Check if it should be in stage 3 mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>con2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con2"></a></td>
      <td class="type, text"><span>Constant false</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = false
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Latch">Buildings.Controls.OBC.CDL.Logical.Latch</a></code></span></td>
      <td><code>lat1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1"></a></td>
      <td class="type, text"><span>Stay in stage 3 freeze protection mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>supFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan"></a></td>
      <td class="type, text"><span>Supply fan speed</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>retFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan"></a></td>
      <td class="type, text"><span>Return fan speed</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>relFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan"></a></td>
      <td class="type, text"><span>Relief fan speed</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3"></a></td>
      <td class="type, text"><span>Zero constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>outDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam"></a></td>
      <td class="type, text"><span>Outdoor air damper</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>cooCoiVal</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal"></a></td>
      <td class="type, text"><span>Cooling coil position</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Switch">Buildings.Controls.OBC.CDL.Integers.Switch</a></code></span></td>
      <td><code>hotWatPlaReq3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3"></a></td>
      <td class="type, text"><span>Hot water plant request in stage 3 mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt3"></a></td>
      <td class="type, text"><span>Minimum hot-water plant requests</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = minHotWatReq
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Max">Buildings.Controls.OBC.CDL.Reals.Max</a></code></span></td>
      <td><code>max1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1"></a></td>
      <td class="type, text"><span>Higher of supply air and mixed air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.PID">Buildings.Controls.OBC.CDL.Reals.PID</a></code></span></td>
      <td><code>heaCoiMod</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod"></a></td>
      <td class="type, text"><span>Heating coil control when it is in stage 3 mode</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  controllerType = heaCoiCon
      </code>
      </li>
      <li>
      <code>
       final  k = k
      </code>
      </li>
      <li>
      <code>
       final  Ti = Ti
      </code>
      </li>
      <li>
      <code>
       final  Td = Td
      </code>
      </li>
      <li>
      <code>
       final  yMax = yMax
      </code>
      </li>
      <li>
      <code>
       final  yMin = yMin
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con4"></a></td>
      <td class="type, text"><span>Setpoint temperature</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 273.15 + 27
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>heaCoiPos</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos"></a></td>
      <td class="type, text"><span>Heating coil position</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Switch">Buildings.Controls.OBC.CDL.Integers.Switch</a></code></span></td>
      <td><code>intSwi3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3"></a></td>
      <td class="type, text"><span>Alarm level</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt4"></a></td>
      <td class="type, text"><span>Level 2 alarm</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 2
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Utilities.html#Buildings.Controls.OBC.CDL.Utilities.Assert">Buildings.Controls.OBC.CDL.Utilities.Assert</a></code></span></td>
      <td><code>shuDowWar</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.shuDowWar"></a></td>
      <td class="type, text"><span>Unit shut down warning</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  message = &quot;Warning: the unit is shut down by freeze protection!&quot;
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Not">Buildings.Controls.OBC.CDL.Logical.Not</a></code></span></td>
      <td><code>not1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not1"></a></td>
      <td class="type, text"><span>Logical not</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Utilities.html#Buildings.Controls.OBC.CDL.Utilities.Assert">Buildings.Controls.OBC.CDL.Utilities.Assert</a></code></span></td>
      <td><code>disMinVenWar</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.disMinVenWar"></a></td>
      <td class="type, text"><span>Warning of disabling minimum ventilation </span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  message = &quot;Warning: minimum ventilation was interrupted by freeze protection!&quot;
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Not">Buildings.Controls.OBC.CDL.Logical.Not</a></code></span></td>
      <td><code>not2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not2"></a></td>
      <td class="type, text"><span>Logical not</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Timer">Buildings.Controls.OBC.CDL.Logical.Timer</a></code></span></td>
      <td><code>tim5</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5"></a></td>
      <td class="type, text"><span>Check if it has been in stage 2 for sufficient long time</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 3600
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>minOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam"></a></td>
      <td class="type, text"><span>Minimum outdoor air damper position</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt5</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt5"></a></td>
      <td class="type, text"><span>Level 0 alarm</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Latch">Buildings.Controls.OBC.CDL.Logical.Latch</a></code></span></td>
      <td><code>lat2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2"></a></td>
      <td class="type, text"><span>Stay in stage 2 freeze protection mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Edge">Buildings.Controls.OBC.CDL.Logical.Edge</a></code></span></td>
      <td><code>endStaTwo</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaTwo"></a></td>
      <td class="type, text"><span>Clear the latch to end the stage 2 freeze protection</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2"></a></td>
      <td class="type, text"><span>Start stage 1 freeze protection mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>retDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam"></a></td>
      <td class="type, text"><span>Return air damper position</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>supTemSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supTemSet"></a></td>
      <td class="type, text"><span>Supply air temperature setpoint</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 273.15+ 6
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Switch">Buildings.Controls.OBC.CDL.Integers.Switch</a></code></span></td>
      <td><code>intSwi2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2"></a></td>
      <td class="type, text"><span>Alarm level</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Switch">Buildings.Controls.OBC.CDL.Integers.Switch</a></code></span></td>
      <td><code>intSwi4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4"></a></td>
      <td class="type, text"><span>Alarm level</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt6</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt6"></a></td>
      <td class="type, text"><span>Stage 2 freeze protection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 2
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Switch">Buildings.Controls.OBC.CDL.Integers.Switch</a></code></span></td>
      <td><code>intSwi5</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5"></a></td>
      <td class="type, text"><span>Alarm level</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt7</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt7"></a></td>
      <td class="type, text"><span>Stage 1 freeze protection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt8</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt8"></a></td>
      <td class="type, text"><span>Stage 0 freeze protection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Switch">Buildings.Controls.OBC.CDL.Logical.Switch</a></code></span></td>
      <td><code>minOutDam3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3"></a></td>
      <td class="type, text"><span>Minimum outdoor air damper command on position</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>con5</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con5"></a></td>
      <td class="type, text"><span>False</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = false
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Switch">Buildings.Controls.OBC.CDL.Logical.Switch</a></code></span></td>
      <td><code>minOutDam1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1"></a></td>
      <td class="type, text"><span>Minimum outdoor air damper command on position</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Not">Buildings.Controls.OBC.CDL.Logical.Not</a></code></span></td>
      <td><code>norFal</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norFal"></a></td>
      <td class="type, text"><span>The output is normally false</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.FallingEdge">Buildings.Controls.OBC.CDL.Logical.FallingEdge</a></code></span></td>
      <td><code>falEdg</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.falEdg"></a></td>
      <td class="type, text"><span>Reset the freeze protection by the physical reset switch in freeze stat</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1"></a></td>
      <td class="type, text"><span>Disable return fan when in stage 3</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Not">Buildings.Controls.OBC.CDL.Logical.Not</a></code></span></td>
      <td><code>norSta3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta3"></a></td>
      <td class="type, text"><span>Not in stage 3</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Not">Buildings.Controls.OBC.CDL.Logical.Not</a></code></span></td>
      <td><code>norSta1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta1"></a></td>
      <td class="type, text"><span>Not in stage 3</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2"></a></td>
      <td class="type, text"><span>Disable supply fan when in stage 3</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Not">Buildings.Controls.OBC.CDL.Logical.Not</a></code></span></td>
      <td><code>norSta2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta2"></a></td>
      <td class="type, text"><span>Not in stage 3</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3"></a></td>
      <td class="type, text"><span>Disable relief fan when in stage 3</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling the conditional connection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling the conditional connection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling the conditional connection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling conditional connection</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling the conditional connection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling conditional connection</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling the conditional connection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai5</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling the conditional connection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai6</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling the conditional connection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or5</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling conditional connection</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or6</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling conditional connection</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai7</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling the conditional connection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai8</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling the conditional connection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt9</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt9"></a></td>
      <td class="type, text"><span>Dummy constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai9</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling the conditional connection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai10</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling the conditional connection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai11</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling the conditional connection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai12</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling the conditional connection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai13</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling the conditional connection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai14</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling the conditional connection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai15</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15"></a></td>
      <td class="type, text"><span>Dummy block for enabling and disabling the conditional connection</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt10</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt10"></a></td>
      <td class="type, text"><span>Dummy constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or7</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7"></a></td>
      <td class="type, text"><span>Check if it should be in stage 3 mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    </table>


    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr">lesThr</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim">tim</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirSup">TAirSup</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr">lesThr</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt">conInt</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq">hotWatPlaReq</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uOutDamPosMin">uOutDamPosMin</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen">minVen</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supTemSet">supTemSet</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1">heaCoiCon1</a>.u_s
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirSup">TAirSup</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1">heaCoiCon1</a>.u_m
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1">heaCoiCon1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1">heaCoi1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirSup">TAirSup</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr">greThr</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr">greThr</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1">tim1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1">tim1</a>.passed
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaOne">endStaOne</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaOne">endStaOne</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat">lat</a>.clr
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat">lat</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq">hotWatPlaReq</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat">lat</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen">minVen</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat">lat</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1">heaCoi1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirSup">TAirSup</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1">lesThr1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1">lesThr1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2">tim2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2">tim2</a>.passed
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2">holSta2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con">con</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2">outDam2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con">con</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2">minOutDam2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con1">con1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2">retDam2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetDam">uRetDam</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2">retDam2</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt1">conInt1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1">intSwi1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1">lesThr1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3">tim3</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2">lesThr2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4">tim4</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirSup">TAirSup</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2">lesThr2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1SofSwiRes">u1SofSwiRes</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.clr
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan">supFan</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan">retFan</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan">relFan</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3">con3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan">supFan</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3">con3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan">retFan</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3">con3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan">relFan</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uSupFan">uSupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan">supFan</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetFan">uRetFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan">retFan</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRelFan">uRelFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan">relFan</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan">supFan</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.ySupFan">ySupFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan">relFan</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRelFan">yRelFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan">retFan</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetFan">yRetFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3">con3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam">outDam</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam">outDam</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uCooCoi">uCooCoi</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal">cooCoiVal</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal">cooCoiVal</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con1">con1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal">cooCoiVal</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt3">conInt3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3">hotWatPlaReq3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3">hotWatPlaReq3</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirMix">TAirMix</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1">max1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirSup">TAirSup</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1">max1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1">max1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod">heaCoiMod</a>.u_m
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con4">con4</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod">heaCoiMod</a>.u_s
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod">heaCoiMod</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos">heaCoiPos</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos">heaCoiPos</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3">intSwi3</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt4">conInt4</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3">intSwi3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not1">not1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not1">not1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.shuDowWar">shuDowWar</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not2">not2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.disMinVenWar">disMinVenWar</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2">holSta2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5">tim5</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam">minOutDam</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3">con3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam">minOutDam</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uOutDam">uOutDam</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen">minVen</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen">minVen</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2">outDam2</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2">outDam2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam">outDam</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt2">conInt2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq">hotWatPlaReq</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt5">conInt5</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1">intSwi1</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1">intSwi1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3">intSwi3</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3">intSwi3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yAla">yAla</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq">hotWatPlaReq</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3">hotWatPlaReq3</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3">hotWatPlaReq3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHotWatPlaReq">yHotWatPlaReq</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2">minOutDam2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam">minOutDam</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam">minOutDam</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMinOutDam">yMinOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uMinOutDam">uMinOutDam</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2">minOutDam2</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uHeaCoi">uHeaCoi</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1">heaCoi1</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1">heaCoi1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos">heaCoiPos</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos">heaCoiPos</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHeaCoi">yHeaCoi</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2">holSta2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2">lat2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5">tim5</a>.passed
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaTwo">endStaTwo</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaTwo">endStaTwo</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2">lat2</a>.clr
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2">lat2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2">outDam2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2">lat2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2">minOutDam2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2">lat2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not2">not2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2">lat2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2">retDam2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2">lat2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1">intSwi1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim">tim</a>.passed
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2">or2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2">or2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat">lat</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam">retDam</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3">con3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam">retDam</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2">retDam2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam">retDam</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam">retDam</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetDam">yRetDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1EneCHWPum">y1EneCHWPum</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam">outDam</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yOutDam">yOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal">cooCoiVal</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yCooCoi">yCooCoi</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt1">conInt1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2">intSwi2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2">intSwi2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2">lat2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4">intSwi4</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt6">conInt6</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4">intSwi4</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4">intSwi4</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2">intSwi2</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat">lat</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5">intSwi5</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5">intSwi5</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4">intSwi4</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt7">conInt7</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5">intSwi5</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2">intSwi2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yFreProSta">yFreProSta</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt8">conInt8</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5">intSwi5</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaTwo">endStaTwo</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2">or2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1MinOutDam">u1MinOutDam</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3">minOutDam3</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2">lat2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3">minOutDam3</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con5">con5</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3">minOutDam3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1">minOutDam1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1">minOutDam1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1MinOutDam">y1MinOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3">minOutDam3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1">minOutDam1</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con5">con5</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1">minOutDam1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1FreSta">u1FreSta</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norFal">norFal</a>. u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8">or8</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.falEdg">falEdg</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.clr
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RetFan">u1RetFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1">and1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1">and1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RetFan">y1RetFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta3">norSta3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1">and1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta3">norSta3</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2">and2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2">and2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1SupFan">y1SupFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta1">norSta1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2">and2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta1">norSta1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RelFan">u1RelFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3">and3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3">and3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelFan">y1RelFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta2">norSta2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3">and3</a>. u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta2">norSta2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uHeaCoi">uHeaCoi</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai">gai</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai">gai</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHeaCoi">yHeaCoi</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uCooCoi">uCooCoi</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1">gai1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1">gai1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yCooCoi">yCooCoi</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRelFan">uRelFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2">gai2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2">gai2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRelFan">yRelFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RelFan">u1RelFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1">or1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RelFan">u1RelFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1">or1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1">or1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelFan">y1RelFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetFan">uRetFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3">gai3</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3">gai3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetFan">yRetFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RetFan">u1RetFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4">or4</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RetFan">u1RetFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4">or4</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4">or4</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RetFan">y1RetFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetDam">uRetDam</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4">gai4</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4">gai4</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetDam">yRetDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uOutDam">uOutDam</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5">gai5</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5">gai5</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yOutDam">yOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uMinOutDam">uMinOutDam</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6">gai6</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6">gai6</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMinOutDam">yMinOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1MinOutDam">u1MinOutDam</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5">or5</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1MinOutDam">u1MinOutDam</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5">or5</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5">or5</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1MinOutDam">y1MinOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6">or6</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6">or6</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6">or6</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1SupFan">y1SupFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uSupFan">uSupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7">gai7</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7">gai7</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.ySupFan">ySupFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norFal">norFal</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.falEdg">falEdg</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt9">conInt9</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yFreProSta">yFreProSta</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8">gai8</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetDam">yRetDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9">gai9</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yOutDam">yOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetDam">uRetDam</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8">gai8</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uOutDam">uOutDam</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9">gai9</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10">gai10</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMinOutDam">yMinOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uMinOutDam">uMinOutDam</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10">gai10</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11">gai11</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.ySupFan">ySupFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uSupFan">uSupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11">gai11</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetFan">uRetFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12">gai12</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12">gai12</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetFan">yRetFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRelFan">uRelFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13">gai13</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13">gai13</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRelFan">yRelFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uCooCoi">uCooCoi</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14">gai14</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14">gai14</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yCooCoi">yCooCoi</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15">gai15</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHeaCoi">yHeaCoi</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uHeaCoi">uHeaCoi</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15">gai15</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt10">conInt10</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHotWatPlaReq">yHotWatPlaReq</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1">or1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelDam">y1RelDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3">and3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelDam">y1RelDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3">tim3</a>.passed
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7">or7</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4">tim4</a>.passed
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7">or7</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7">or7</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8">or8</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norFal">norFal</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8">or8</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con2">con2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8">or8</a>.u2
    </code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests"></a></h2>

  <span class="ModelicaDescription">Output plant requests for multizone air handling unit</span><br>

<h3>Info</h3>
  
<p>
This sequence outputs the system reset requests for multiple zone air handling unit. The
implementation is according to the Section 5.16.16 of ASHRAE Guideline 36, May 2020. 
</p>
<h4>Chilled water reset request <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.yChiWatResReq">yChiWatResReq</a></code></h4>
<ol>
<li>
If the supply air temperature <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.TAirSup">TAirSup</a></code> exceeds the supply air temperature
set point <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.TAirSupSet">TAirSupSet</a></code> by 3 °C (5 °F) for 2 minutes, send 3 requests.
</li>
<li>
If the supply air temperature <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.TAirSup">TAirSup</a></code> exceeds the supply air temperature
set point <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.TAirSupSet">TAirSupSet</a></code> by 2 °C (3 °F) for 2 minutes, send 2 requests.
</li>
<li>
Else if the chilled water valve position <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uCooCoiSet">uCooCoiSet</a></code> is greater than
95%, send 1 request until the <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uCooCoiSet">uCooCoiSet</a></code> is less than 85%.
</li>
<li>
Else if the chilled water valve position <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uCooCoiSet">uCooCoiSet</a></code> is less than 95%,
send 0 request.
</li>
</ol>
<h4>Chiller plant request <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.yChiPlaReq">yChiPlaReq</a></code></h4>
<p>
Send the chiller plant that serves the system a chiller plant request as follows:
</p>
<ol>
<li>
If the chilled water valve position <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uCooCoiSet">uCooCoiSet</a></code> is greater than
95%, send 1 request until the <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uCooCoiSet">uCooCoiSet</a></code> is less than 10%.
</li>
<li>
Else if the chilled water valve position <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uCooCoiSet">uCooCoiSet</a></code> is less than 95%,
send 0 request.
</li>
</ol>
<h4>If there is a hot-water coil, hot-water
reset requests <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.yHotWatResReq">yHotWatResReq</a></code></h4>
<ol>
<li>
If the supply air temperature <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.TAirSup">TAirSup</a></code> is 17 °C (30 °F) less than
the supply air temperature set point <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.TAirSupSet">TAirSupSet</a></code> for 5 minutes, send 3
requests.
</li>
<li>
Else if the supply air temperature <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.TAirSup">TAirSup</a></code> is 8 °C (15 °F) less than
the supply air temperature set point <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.TAirSupSet">TAirSupSet</a></code> for 5 minutes, send 2
requests.
</li>
<li>
Else if the hot water valve position <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uHeaCoiSet">uHeaCoiSet</a></code> is greater than
95%, send 1 request until the <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uHeaCoiSet">uHeaCoiSet</a></code> is less than 85%.
</li>
<li>
Else if the hot water valve position <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uHeaCoiSet">uHeaCoiSet</a></code> is less than 95%,
send 0 request.
</li>
</ol>
<h4>If there is a hot-water coil and heating hot-water plant, heating hot-water
plant reqeusts <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.yHotWatPlaReq">yHotWatPlaReq</a></code></h4>
<p>
Send the heating hot-water plant that serves the air handling unit a heating hot-water
plant request as follows:
</p>
<ol>
<li>
If the hot water valve position <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uHeaCoiSet">uHeaCoiSet</a></code> is greater than 95%, send 1
request until the hot water valve position is less than 10%.
</li>
<li>
If the hot water valve position <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uHeaCoiSet">uHeaCoiSet</a></code> is less than 95%, send 0 requests.
</li>
</ol>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>HeatingCoil</span></td>
    <td class="type, text"><span><code>heaCoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.heaCoi"></a></span></td>
    <td class="type, text"><span>WaterBased</span></td>
    <td class="type, text">Heating coil type </td>
    </tr>
    <tr>
    <td class="type, text"><span>CoolingCoil</span></td>
    <td class="type, text"><span><code>cooCoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.cooCoi"></a></span></td>
    <td class="type, text"><span>WaterBased</span></td>
    <td class="type, text">Cooling coil type </td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Advanced</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>Thys</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.Thys"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Hysteresis for checking temperature difference </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>posHys</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.posHys"></a></span></td>
    <td class="type, text"><span>0.05</span></td>
    <td class="type, text">Hysteresis for checking valve position difference </td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>TAirSup</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.TAirSup"></a></span></td>
      <td class="type, text">Measured supply air temperature [K ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>TAirSupSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.TAirSupSet"></a></span></td>
      <td class="type, text">Setpoint for supply air temperature [K ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uCooCoiSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uCooCoiSet"></a></span></td>
      <td class="type, text">Commanded ooling coil valve position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uHeaCoiSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uHeaCoiSet"></a></span></td>
      <td class="type, text">Commanded heating coil valve position [1 Min = 0 Max = 1 ]</td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Integer</code></td>
      <td class="type, text"><span><code>yChiWatResReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.yChiWatResReq"></a></span></td>
      <td class="type, text">Chilled water reset request </td>
      </tr>
    <tr>
      <td><code>Integer</code></td>
      <td class="type, text"><span><code>yChiPlaReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.yChiPlaReq"></a></span></td>
      <td class="type, text">Chiller plant request </td>
      </tr>
    <tr>
      <td><code>Integer</code></td>
      <td class="type, text"><span><code>yHotWatResReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.yHotWatResReq"></a></span></td>
      <td class="type, text">Hot water reset request </td>
      </tr>
    <tr>
      <td><code>Integer</code></td>
      <td class="type, text"><span><code>yHotWatPlaReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.yHotWatPlaReq"></a></span></td>
      <td class="type, text">Hot water plant request </td>
      </tr>
    </table>



<h3>Protected Blocks</h3>
    <p>
    It has the following protected blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Subtract">Buildings.Controls.OBC.CDL.Reals.Subtract</a></code></span></td>
      <td><code>cooSupTemDif</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.cooSupTemDif"></a></td>
      <td class="type, text"><span>Find the cooling supply temperature difference to the setpoint</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold">Buildings.Controls.OBC.CDL.Reals.GreaterThreshold</a></code></span></td>
      <td><code>greThr</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr"></a></td>
      <td class="type, text"><span>Check if the supply temperature is greater than the setpoint by a threshold value</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 3
      </code>
      </li>
      <li>
      <code>
       final  h = Thys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold">Buildings.Controls.OBC.CDL.Reals.GreaterThreshold</a></code></span></td>
      <td><code>greThr1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr1"></a></td>
      <td class="type, text"><span>Check if the supply temperature is greater than the setpoint by a threshold value</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 2
      </code>
      </li>
      <li>
      <code>
       final  h = Thys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.TrueDelay">Buildings.Controls.OBC.CDL.Logical.TrueDelay</a></code></span></td>
      <td><code>truDel</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.truDel"></a></td>
      <td class="type, text"><span>Check if the input has been true for a certain time</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  delayTime = 120
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.TrueDelay">Buildings.Controls.OBC.CDL.Logical.TrueDelay</a></code></span></td>
      <td><code>truDel1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.truDel1"></a></td>
      <td class="type, text"><span>Check if the input has been true for a certain time</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  delayTime = 120
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold">Buildings.Controls.OBC.CDL.Reals.GreaterThreshold</a></code></span></td>
      <td><code>greThr2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr2"></a></td>
      <td class="type, text"><span>Check if the chilled water valve position is greater than a threshold value</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 0.95
      </code>
      </li>
      <li>
      <code>
       final  h = posHys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>thr</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.thr"></a></td>
      <td class="type, text"><span>Constant 3</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 3
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Switch">Buildings.Controls.OBC.CDL.Integers.Switch</a></code></span></td>
      <td><code>chiWatRes3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.chiWatRes3"></a></td>
      <td class="type, text"><span>Send 3 chilled water reset request</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Switch">Buildings.Controls.OBC.CDL.Integers.Switch</a></code></span></td>
      <td><code>chiWatRes2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.chiWatRes2"></a></td>
      <td class="type, text"><span>Send 2 chilled water reset request</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>two</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.two"></a></td>
      <td class="type, text"><span>Constant 2</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 2
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.LessThreshold">Buildings.Controls.OBC.CDL.Reals.LessThreshold</a></code></span></td>
      <td><code>lesThr</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lesThr"></a></td>
      <td class="type, text"><span>Check if the chilled water valve position is less than a threshold value</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 0.85
      </code>
      </li>
      <li>
      <code>
       final  h = posHys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Latch">Buildings.Controls.OBC.CDL.Logical.Latch</a></code></span></td>
      <td><code>lat</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lat"></a></td>
      <td class="type, text"><span>Keep true signal until other condition becomes true</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Switch">Buildings.Controls.OBC.CDL.Integers.Switch</a></code></span></td>
      <td><code>chiWatRes1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.chiWatRes1"></a></td>
      <td class="type, text"><span>Send 1 chilled water reset request</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>one</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.one"></a></td>
      <td class="type, text"><span>Constant 1</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>zer</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.zer"></a></td>
      <td class="type, text"><span>Constant 0</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Latch">Buildings.Controls.OBC.CDL.Logical.Latch</a></code></span></td>
      <td><code>lat1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lat1"></a></td>
      <td class="type, text"><span>Keep true signal until other condition becomes true</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.LessThreshold">Buildings.Controls.OBC.CDL.Reals.LessThreshold</a></code></span></td>
      <td><code>lesThr1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lesThr1"></a></td>
      <td class="type, text"><span>Check if the chilled water valve position is less than a threshold value</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 0.1
      </code>
      </li>
      <li>
      <code>
       final  h = posHys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Switch">Buildings.Controls.OBC.CDL.Integers.Switch</a></code></span></td>
      <td><code>intSwi3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.intSwi3"></a></td>
      <td class="type, text"><span>Send 1 chiller plant request</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Subtract">Buildings.Controls.OBC.CDL.Reals.Subtract</a></code></span></td>
      <td><code>heaSupTemDif</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.heaSupTemDif"></a></td>
      <td class="type, text"><span>Find the heating supply temperature difference to the setpoint</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold">Buildings.Controls.OBC.CDL.Reals.GreaterThreshold</a></code></span></td>
      <td><code>greThr3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr3"></a></td>
      <td class="type, text"><span>Check if the supply temperature is less than the setpoint by a threshold value</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 17
      </code>
      </li>
      <li>
      <code>
       final  h = Thys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold">Buildings.Controls.OBC.CDL.Reals.GreaterThreshold</a></code></span></td>
      <td><code>greThr4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr4"></a></td>
      <td class="type, text"><span>Check if the supply temperature is less than the setpoint by a threshold value</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 8
      </code>
      </li>
      <li>
      <code>
       final  h = Thys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.TrueDelay">Buildings.Controls.OBC.CDL.Logical.TrueDelay</a></code></span></td>
      <td><code>truDel2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.truDel2"></a></td>
      <td class="type, text"><span>Check if the input has been true for a certain time</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  delayTime = 300
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.TrueDelay">Buildings.Controls.OBC.CDL.Logical.TrueDelay</a></code></span></td>
      <td><code>truDel3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.truDel3"></a></td>
      <td class="type, text"><span>Check if the input has been true for a certain time</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  delayTime = 300
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Switch">Buildings.Controls.OBC.CDL.Integers.Switch</a></code></span></td>
      <td><code>hotWatRes3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.hotWatRes3"></a></td>
      <td class="type, text"><span>Send 3 hot water reset request</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Switch">Buildings.Controls.OBC.CDL.Integers.Switch</a></code></span></td>
      <td><code>hotWatRes2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.hotWatRes2"></a></td>
      <td class="type, text"><span>Send 2 hot water reset request</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.LessThreshold">Buildings.Controls.OBC.CDL.Reals.LessThreshold</a></code></span></td>
      <td><code>lesThr2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lesThr2"></a></td>
      <td class="type, text"><span>Check if the hot water valve position is less than a threshold value</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 0.85
      </code>
      </li>
      <li>
      <code>
       final  h = posHys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold">Buildings.Controls.OBC.CDL.Reals.GreaterThreshold</a></code></span></td>
      <td><code>greThr5</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr5"></a></td>
      <td class="type, text"><span>Check if the hot water valve position is greater than a threshold value</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 0.95
      </code>
      </li>
      <li>
      <code>
       final  h = posHys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Latch">Buildings.Controls.OBC.CDL.Logical.Latch</a></code></span></td>
      <td><code>lat2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lat2"></a></td>
      <td class="type, text"><span>Keep true signal until other condition becomes true</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Switch">Buildings.Controls.OBC.CDL.Integers.Switch</a></code></span></td>
      <td><code>hotWatRes1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.hotWatRes1"></a></td>
      <td class="type, text"><span>Send 1 hot water reset request</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.LessThreshold">Buildings.Controls.OBC.CDL.Reals.LessThreshold</a></code></span></td>
      <td><code>lesThr3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lesThr3"></a></td>
      <td class="type, text"><span>Check if the hot water valve position is less than a threshold value</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 0.1
      </code>
      </li>
      <li>
      <code>
       final  h = posHys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Latch">Buildings.Controls.OBC.CDL.Logical.Latch</a></code></span></td>
      <td><code>lat3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lat3"></a></td>
      <td class="type, text"><span>Keep true signal until other condition becomes true</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Switch">Buildings.Controls.OBC.CDL.Integers.Switch</a></code></span></td>
      <td><code>intSwi1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.intSwi1"></a></td>
      <td class="type, text"><span>Send 1 hot water plant request</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    </table>


    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.TAirSup">TAirSup</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.cooSupTemDif">cooSupTemDif</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.TAirSupSet">TAirSupSet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.cooSupTemDif">cooSupTemDif</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.cooSupTemDif">cooSupTemDif</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr">greThr</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr">greThr</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.truDel">truDel</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr1">greThr1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.truDel1">truDel1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.cooSupTemDif">cooSupTemDif</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr1">greThr1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uCooCoiSet">uCooCoiSet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr2">greThr2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.truDel">truDel</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.chiWatRes3">chiWatRes3</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.thr">thr</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.chiWatRes3">chiWatRes3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.truDel1">truDel1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.chiWatRes2">chiWatRes2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.two">two</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.chiWatRes2">chiWatRes2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr2">greThr2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lat">lat</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uCooCoiSet">uCooCoiSet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lesThr">lesThr</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lesThr">lesThr</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lat">lat</a>.clr
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.one">one</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.chiWatRes1">chiWatRes1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lat">lat</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.chiWatRes1">chiWatRes1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.chiWatRes1">chiWatRes1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.chiWatRes2">chiWatRes2</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.chiWatRes2">chiWatRes2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.chiWatRes3">chiWatRes3</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.zer">zer</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.chiWatRes1">chiWatRes1</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.chiWatRes3">chiWatRes3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.yChiWatResReq">yChiWatResReq</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr2">greThr2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lat1">lat1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uCooCoiSet">uCooCoiSet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lesThr1">lesThr1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lesThr1">lesThr1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lat1">lat1</a>.clr
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.intSwi3">intSwi3</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.one">one</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.intSwi3">intSwi3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.zer">zer</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.intSwi3">intSwi3</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.intSwi3">intSwi3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.yChiPlaReq">yChiPlaReq</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.TAirSupSet">TAirSupSet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.heaSupTemDif">heaSupTemDif</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.TAirSup">TAirSup</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.heaSupTemDif">heaSupTemDif</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr3">greThr3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.truDel2">truDel2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr4">greThr4</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.truDel3">truDel3</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.heaSupTemDif">heaSupTemDif</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr3">greThr3</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.heaSupTemDif">heaSupTemDif</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr4">greThr4</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.truDel2">truDel2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.hotWatRes3">hotWatRes3</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.thr">thr</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.hotWatRes3">hotWatRes3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.hotWatRes2">hotWatRes2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.hotWatRes3">hotWatRes3</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.two">two</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.hotWatRes2">hotWatRes2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.truDel3">truDel3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.hotWatRes2">hotWatRes2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.hotWatRes3">hotWatRes3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.yHotWatResReq">yHotWatResReq</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uHeaCoiSet">uHeaCoiSet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr5">greThr5</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr5">greThr5</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lat2">lat2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uHeaCoiSet">uHeaCoiSet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lesThr2">lesThr2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lesThr2">lesThr2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lat2">lat2</a>.clr
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lat2">lat2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.hotWatRes1">hotWatRes1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.one">one</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.hotWatRes1">hotWatRes1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.zer">zer</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.hotWatRes1">hotWatRes1</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.hotWatRes1">hotWatRes1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.hotWatRes2">hotWatRes2</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.uHeaCoiSet">uHeaCoiSet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lesThr3">lesThr3</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lesThr3">lesThr3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lat3">lat3</a>.clr
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.greThr5">greThr5</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lat3">lat3</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.lat3">lat3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.intSwi1">intSwi1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.one">one</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.intSwi1">intSwi1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.zer">zer</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.intSwi1">intSwi1</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.intSwi1">intSwi1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.yHotWatPlaReq">yHotWatPlaReq</a></code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller"></a></h2>

  <span class="ModelicaDescription">Multi zone VAV AHU economizer control sequence</span><br>

<h3>Info</h3>
  
<p>
Multi zone VAV AHU economizer control sequence that calculates
outdoor and return air damper positions based on ASHRAE
Guidline 36, May 2020, Sections: 5.16.2.3,5.16.4, 5.16.5, 5.16.6, 5.16.7.
</p>
<p>
The sequence consists of three sets of subsequences.
</p>
<ul>
<li>
First set of sequences compute the damper position limits to satisfy
outdoor air requirements. Different sequence will be enabled depending on the
designes minimum outdoor air and economizer function, which include
<ol type="i">
<li>
separate minimum outdoor air damper, with airflow measurement. 
See
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepAFMS">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS</a></code>
for a description.
</li>
<li>
separate minimum outdoor air damper, with differential pressure measurement. 
See
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP</a></code>
for a description.
</li>
<li>
single common minimum outdoor air and economizer damper. 
See
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.damLim">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common</a></code>
for a description.
</li>
</ol>
</li>

<li>
The second set of sequences which have one sequence enable or disable the economizer based on
outdoor temperature and optionally enthalpy, and based on the supply fan status,
freeze protection stage and zone state.
See
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable</a></code>
for a description.
</li>

<li>
Third set of sequences modulate the outdoor and return damper position
to track the supply air temperature setpoint, subject to the limits of the damper positions
that were computed in the above blocks. Different sequence will be enabled depending
on the types of building pressure control system, which include
<ol type="i">
<li>
relief damper or relief fan control. 
See
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRel">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs</a></code>
for a description.
</li>
<li>
return fan control with airflow tracking, or with direct building pressure control. 
See
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRet">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan</a></code>
for a description.
</li>
</ol>
</li>
</ul>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>OutdoorAirSection</span></td>
    <td class="type, text"><span><code>minOADes</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.minOADes"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Design of minimum outdoor air and economizer function </td>
    </tr>
    <tr>
    <td class="type, text"><span>PressureControl</span></td>
    <td class="type, text"><span><code>buiPreCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.buiPreCon"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Type of building pressure control system </td>
    </tr>
    <tr>
    <td class="type, text"><span>EnergyStandard</span></td>
    <td class="type, text"><span><code>eneStd</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.eneStd"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Energy standard, ASHRAE 90.1 or Title 24 </td>
    </tr>
    <tr>
    <td class="type, text"><span>ControlEconomizer</span></td>
    <td class="type, text"><span><code>ecoHigLimCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.ecoHigLimCon"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Economizer high limit control device </td>
    </tr>
    <tr>
    <td class="type, text"><span>ASHRAEClimateZone</span></td>
    <td class="type, text"><span><code>ashCliZon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.ashCliZon"></a></span></td>
    <td class="type, text"><span>Not_Specified</span></td>
    <td class="type, text">ASHRAE climate zone </td>
    </tr>
    <tr>
    <td class="type, text"><span>Title24ClimateZone</span></td>
    <td class="type, text"><span><code>tit24CliZon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.tit24CliZon"></a></span></td>
    <td class="type, text"><span>Not_Specified</span></td>
    <td class="type, text">California Title 24 climate zone </td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Limits</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>minSpe</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.minSpe"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Minimum supply fan speed [1 ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">With AFMS</td></tr>
    <tr>
    <td class="type, text"><span>SimpleController</span></td>
    <td class="type, text"><span><code>minOAConTyp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.minOAConTyp"></a></span></td>
    <td class="type, text"><span>PI</span></td>
    <td class="type, text">Type of minimum outdoor air controller </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>kMinOA</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.kMinOA"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Gain of controller [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TiMinOA</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.TiMinOA"></a></span></td>
    <td class="type, text"><span>0.5</span></td>
    <td class="type, text">Time constant of integrator block [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TdMinOA</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.TdMinOA"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Time constant of derivative block [s ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">With DP</td></tr>
    <tr>
    <td class="type, text"><span>VentilationStandard</span></td>
    <td class="type, text"><span><code>venStd</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.venStd"></a></span></td>
    <td class="type, text"><span>ASHRAE62_1</span></td>
    <td class="type, text">Ventilation standard, ASHRAE 62.1 or Title 24 </td>
    </tr>
    <tr>
    <td class="type, text"><span>Boolean</span></td>
    <td class="type, text"><span><code>have_CO2Sen</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.have_CO2Sen"></a></span></td>
    <td class="type, text"><span>false</span></td>
    <td class="type, text">True: some zones have CO2 sensor </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>dpAbsMinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.dpAbsMinOutDam"></a></span></td>
    <td class="type, text"><span>5</span></td>
    <td class="type, text">Absolute minimum pressure difference across the minimum outdoor air damper. It provides the absolute minimum outdoor airflow </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>dpDesMinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.dpDesMinOutDam"></a></span></td>
    <td class="type, text"><span>20</span></td>
    <td class="type, text">Design minimum pressure difference across the minimum outdoor air damper. It provides the design minimum outdoor airflow [Pa ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>SimpleController</span></td>
    <td class="type, text"><span><code>dpConTyp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.dpConTyp"></a></span></td>
    <td class="type, text"><span>PID</span></td>
    <td class="type, text">Type of differential pressure setpoint controller </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>kDp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.kDp"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Gain of controller [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TiDp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.TiDp"></a></span></td>
    <td class="type, text"><span>0.5</span></td>
    <td class="type, text">Time constant of integrator block [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TdDp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.TdDp"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Time constant of derivative block [s ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Common</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uRetDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uRetDam_min"></a></span></td>
    <td class="type, text"><span>0.5</span></td>
    <td class="type, text">Loop signal value to start decreasing the maximum return air damper position [1 ]</td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Enable</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Hysteresis</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>delTOutHis</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.delTOutHis"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Delta between the temperature hysteresis high and low limit [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>delEntHis</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.delEntHis"></a></span></td>
    <td class="type, text"><span>1000</span></td>
    <td class="type, text">Delta between the enthalpy hysteresis high and low limits [J&#x2F;kg ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Delays</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>retDamFulOpeTim</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.retDamFulOpeTim"></a></span></td>
    <td class="type, text"><span>180</span></td>
    <td class="type, text">Time period to keep RA damper fully open before releasing it for minimum outdoor airflow control at disable to avoid pressure fluctuations [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>disDel</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.disDel"></a></span></td>
    <td class="type, text"><span>15</span></td>
    <td class="type, text">Short time delay before closing the OA damper at disable to avoid pressure fluctuations [s ]</td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Commissioning</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Limits</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>retDamPhy_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.retDamPhy_max"></a></span></td>
    <td class="type, text"><span>1.0</span></td>
    <td class="type, text">Physically fixed maximum position of the return air damper [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>retDamPhy_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.retDamPhy_min"></a></span></td>
    <td class="type, text"><span>0.0</span></td>
    <td class="type, text">Physically fixed minimum position of the return air damper [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>outDamPhy_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.outDamPhy_max"></a></span></td>
    <td class="type, text"><span>1.0</span></td>
    <td class="type, text">Physically fixed maximum position of the outdoor air damper [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>outDamPhy_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.outDamPhy_min"></a></span></td>
    <td class="type, text"><span>0.0</span></td>
    <td class="type, text">Physically fixed minimum position of the outdoor air damper [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>minOutDamPhy_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.minOutDamPhy_max"></a></span></td>
    <td class="type, text"><span>1.0</span></td>
    <td class="type, text">Physically fixed maximum position of the minimum outdoor air damper [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>minOutDamPhy_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.minOutDamPhy_min"></a></span></td>
    <td class="type, text"><span>0.0</span></td>
    <td class="type, text">Physically fixed minimum position of the minimum outdoor air damper [1 ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Modulation</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uHeaMax</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uHeaMax"></a></span></td>
    <td class="type, text"><span>-0.25</span></td>
    <td class="type, text">Lower limit of controller input when outdoor damper opens (see diagram) [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uCooMin</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uCooMin"></a></span></td>
    <td class="type, text"><span>+0.25</span></td>
    <td class="type, text">Upper limit of controller input when return damper is closed (see diagram) [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uOutDamMax</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uOutDamMax"></a></span></td>
    <td class="type, text"><span>(uHeaMax + uCooMin)&#x2F;2</span></td>
    <td class="type, text">Maximum loop signal for the OA damper to be fully open [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uRetDamMin</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uRetDamMin"></a></span></td>
    <td class="type, text"><span>(uHeaMax + uCooMin)&#x2F;2</span></td>
    <td class="type, text">Minimum loop signal for the RA damper to be fully open [1 ]</td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VOutMinSet_flow_normalized</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.VOutMinSet_flow_normalized"></a></span></td>
      <td class="type, text">Effective minimum outdoor airflow setpoint, normalized by design minimum outdoor airflow rate [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VOut_flow_normalized</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.VOut_flow_normalized"></a></span></td>
      <td class="type, text">Measured outdoor volumetric airflow rate, normalized by design minimum outdoor airflow rate [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uSupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uSupFan"></a></span></td>
      <td class="type, text">Commanded supply fan speed [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>effAbsOutAir_normalized</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.effAbsOutAir_normalized"></a></span></td>
      <td class="type, text">Effective minimum outdoor airflow setpoint, normalized by the absolute outdoor airflow rate  [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uCO2Loo_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uCO2Loo_max"></a></span></td>
      <td class="type, text">Maximum Zone CO2 control loop [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>effDesOutAir_normalized</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.effDesOutAir_normalized"></a></span></td>
      <td class="type, text">Effective minimum outdoor airflow setpoint, normalized by the design outdoor airflow rate  [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>dpMinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.dpMinOutDam"></a></span></td>
      <td class="type, text">Measured pressure difference across the minimum outdoor air damper [Pa ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uTSup</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uTSup"></a></span></td>
      <td class="type, text">Signal for supply air temperature control (T Sup Control Loop Signal in diagram) [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>TOut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.TOut"></a></span></td>
      <td class="type, text">Outdoor air (OA) temperature [K ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>TAirRet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.TAirRet"></a></span></td>
      <td class="type, text">Used only for fixed plus differential dry bulb temperature high limit cutoff [K ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>hAirOut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.hAirOut"></a></span></td>
      <td class="type, text">Outdoor air enthalpy [J&#x2F;kg ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>hAirRet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.hAirRet"></a></span></td>
      <td class="type, text">Return air enthalpy [J&#x2F;kg ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1SupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.u1SupFan"></a></span></td>
      <td class="type, text">Supply fan status </td>
      </tr>
    <tr>
      <td>
      <code>
      Integer
      </code>
      </td>
      <td class="type, text"><span><code>uOpeMod</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uOpeMod"></a></span></td>
      <td class="type, text">AHU operation mode status signal </td>
      </tr>
    <tr>
      <td>
      <code>
      Integer
      </code>
      </td>
      <td class="type, text"><span><code>uFreProSta</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uFreProSta"></a></span></td>
      <td class="type, text">Freeze protection status </td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yOutDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yOutDam_min"></a></span></td>
      <td class="type, text">Minimum outdoor air damper position limit [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>yEnaMinOut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yEnaMinOut"></a></span></td>
      <td class="type, text">True: enable minimum outdoor air control loop </td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yMinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yMinOutDam"></a></span></td>
      <td class="type, text">Minimum outdoor air flow damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1MinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.y1MinOutDam"></a></span></td>
      <td class="type, text">Minimum outdoor air damper command on position </td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yRetDam"></a></span></td>
      <td class="type, text">Return air damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRelDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yRelDam"></a></span></td>
      <td class="type, text">Relief air damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yOutDam"></a></span></td>
      <td class="type, text">Outdoor air damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    </table>

<h3>Blocks</h3>
    <p>
    It has the following blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS</a></code></span></td>
      <td><code>sepAFMS</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepAFMS"></a></td>
      <td class="type, text"><span>Damper position limits for units with separated minimum outdoor air damper and airflow measurement</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  minSpe = minSpe
      </code>
      </li>
      <li>
      <code>
       final  minOAConTyp = minOAConTyp
      </code>
      </li>
      <li>
      <code>
       final  kMinOA = kMinOA
      </code>
      </li>
      <li>
      <code>
       final  TiMinOA = TiMinOA
      </code>
      </li>
      <li>
      <code>
       final  TdMinOA = TdMinOA
      </code>
      </li>
      <li>
      <code>
       final  retDamPhy_max = retDamPhy_max
      </code>
      </li>
      <li>
      <code>
       final  retDamPhy_min = retDamPhy_min
      </code>
      </li>
      <li>
      <code>
       final  outDamPhy_max = outDamPhy_max
      </code>
      </li>
      <li>
      <code>
       final  outDamPhy_min = outDamPhy_min
      </code>
      </li>
      <li>
      <code>
       final  minOutDamPhy_max = minOutDamPhy_max
      </code>
      </li>
      <li>
      <code>
       final  minOutDamPhy_min = minOutDamPhy_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP</a></code></span></td>
      <td><code>sepDp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp"></a></td>
      <td class="type, text"><span>Damper position limits for units with separated minimum outdoor air damper and differential pressure measurement</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  venStd = venStd
      </code>
      </li>
      <li>
      <code>
       final  have_CO2Sen = have_CO2Sen
      </code>
      </li>
      <li>
      <code>
       final  dpAbsMinOutDam = dpAbsMinOutDam
      </code>
      </li>
      <li>
      <code>
       final  dpDesMinOutDam = dpDesMinOutDam
      </code>
      </li>
      <li>
      <code>
       final  minSpe = minSpe
      </code>
      </li>
      <li>
      <code>
       final  dpCon = dpConTyp
      </code>
      </li>
      <li>
      <code>
       final  kDp = kDp
      </code>
      </li>
      <li>
      <code>
       final  TiDp = TiDp
      </code>
      </li>
      <li>
      <code>
       final  TdDp = TdDp
      </code>
      </li>
      <li>
      <code>
       final  retDamPhy_max = retDamPhy_max
      </code>
      </li>
      <li>
      <code>
       final  retDamPhy_min = retDamPhy_min
      </code>
      </li>
      <li>
      <code>
       final  outDamPhy_max = outDamPhy_max
      </code>
      </li>
      <li>
      <code>
       final  outDamPhy_min = outDamPhy_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common</a></code></span></td>
      <td><code>damLim</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.damLim"></a></td>
      <td class="type, text"><span>Damper position limits for units with common damper</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  uRetDam_min = uRetDam_min
      </code>
      </li>
      <li>
      <code>
       final  controllerType = minOAConTyp
      </code>
      </li>
      <li>
      <code>
       final  k = kMinOA
      </code>
      </li>
      <li>
      <code>
       final  Ti = TiMinOA
      </code>
      </li>
      <li>
      <code>
       final  Td = TdMinOA
      </code>
      </li>
      <li>
      <code>
       final  retDamPhy_max = retDamPhy_max
      </code>
      </li>
      <li>
      <code>
       final  retDamPhy_min = retDamPhy_min
      </code>
      </li>
      <li>
      <code>
       final  outDamPhy_max = outDamPhy_max
      </code>
      </li>
      <li>
      <code>
       final  outDamPhy_min = outDamPhy_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable</a></code></span></td>
      <td><code>enaDis</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis"></a></td>
      <td class="type, text"><span>Enable or disable economizer</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  use_enthalpy = ecoHigLimCon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialEnthalpyWithFixedDryBulb
                       or ecoHigLimCon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedEnthalpyWithFixedDryBulb
      </code>
      </li>
      <li>
      <code>
       final  delTOutHis = delTOutHis
      </code>
      </li>
      <li>
      <code>
       final  delEntHis = delEntHis
      </code>
      </li>
      <li>
      <code>
       final  retDamFulOpeTim = retDamFulOpeTim
      </code>
      </li>
      <li>
      <code>
       final  disDel = disDel
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan</a></code></span></td>
      <td><code>modRet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRet"></a></td>
      <td class="type, text"><span>Modulate economizer dampers position for buildings with return fan controlling pressure</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  have_dirCon = buiPreCon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanDp
      </code>
      </li>
      <li>
      <code>
       final  uMin = uHeaMax
      </code>
      </li>
      <li>
      <code>
       final  uMax = uCooMin
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs">Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs</a></code></span></td>
      <td><code>modRel</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRel"></a></td>
      <td class="type, text"><span>Modulate economizer dampers position for buildings with relief damper or fan controlling pressure</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  uMin = uHeaMax
      </code>
      </li>
      <li>
      <code>
       final  uMax = uCooMin
      </code>
      </li>
      <li>
      <code>
       final  uOutDamMax = uOutDamMax
      </code>
      </li>
      <li>
      <code>
       final  uRetDamMin = uRetDamMin
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits">Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits</a></code></span></td>
      <td><code>ecoHigLim</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.ecoHigLim"></a></td>
      <td class="type, text"><span>High limits</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  eneStd = eneStd
      </code>
      </li>
      <li>
      <code>
       final  ecoHigLimCon = ecoHigLimCon
      </code>
      </li>
      <li>
      <code>
       final  ashCliZon = ashCliZon
      </code>
      </li>
      <li>
      <code>
       final  tit24CliZon = tit24CliZon
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    </table>




    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepAFMS">sepAFMS</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.VOutMinSet_flow_normalized">VOutMinSet_flow_normalized
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.VOutMinSet_flow_normalized">VOutMinSet_flow_normalized</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepAFMS">sepAFMS</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.uSupFan">uSupFan
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uSupFan">uSupFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.dpMinOutDam">dpMinOutDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.dpMinOutDam">dpMinOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.VOutMinSet_flow_normalized">VOutMinSet_flow_normalized</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.VOutMinSet_flow_normalized">VOutMinSet_flow_normalized
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uSupFan">uSupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uSupFan">uSupFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepAFMS">sepAFMS</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.u1SupFan">u1SupFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.u1SupFan">u1SupFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.damLim">damLim</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.u1SupFan">u1SupFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uOpeMod">uOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepAFMS">sepAFMS</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.uOpeMod">uOpeMod
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uOpeMod">uOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uOpeMod">uOpeMod
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uOpeMod">uOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.damLim">damLim</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.uOpeMod">uOpeMod
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.VOutMinSet_flow_normalized">VOutMinSet_flow_normalized</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.damLim">damLim</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.VOutMinSet_flow_normalized">VOutMinSet_flow_normalized
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.u1SupFan">u1SupFan
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uFreProSta">uFreProSta</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uFreProSta">uFreProSta
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.damLim">damLim</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yOutDam_min">yOutDam_min
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_min">uOutDam_min
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.damLim">damLim</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yOutDam_max">yOutDam_max
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_max">uOutDam_max
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.damLim">damLim</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDam_min">yRetDam_min
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_min">uRetDam_min
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.damLim">damLim</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDam_max">yRetDam_max
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_max">uRetDam_max
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.damLim">damLim</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDamPhy_max">yRetDamPhy_max
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDamPhy_max">uRetDamPhy_max
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yOutDam_min">yOutDam_min
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_min">uOutDam_min
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yOutDam_max">yOutDam_max
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_max">uOutDam_max
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yRetDam_min">yRetDam_min
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_min">uRetDam_min
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yRetDam_max">yRetDam_max
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_max">uRetDam_max
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yRetDamPhy_max">yRetDamPhy_max
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDamPhy_max">uRetDamPhy_max
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepAFMS">sepAFMS</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yOutDam_min">yOutDam_min
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_min">uOutDam_min
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepAFMS">sepAFMS</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yOutDam_max">yOutDam_max
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_max">uOutDam_max
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepAFMS">sepAFMS</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yRetDam_min">yRetDam_min
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_min">uRetDam_min
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepAFMS">sepAFMS</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yRetDam_max">yRetDam_max
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_max">uRetDam_max
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepAFMS">sepAFMS</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yRetDamPhy_max">yRetDamPhy_max
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDamPhy_max">uRetDamPhy_max
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uTSup">uTSup</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRet">modRet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.uTSup">uTSup
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uTSup">uTSup</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRel">modRel</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uTSup">uTSup
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.damLim">damLim</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yOutDam_min">yOutDam_min
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRel">modRel</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uOutDam_min">uOutDam_min
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yOutDam_min">yOutDam_min
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRel">modRel</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uOutDam_min">uOutDam_min
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepAFMS">sepAFMS</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yOutDam_min">yOutDam_min
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRel">modRel</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uOutDam_min">uOutDam_min
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yOutDam_max">yOutDam_max
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRel">modRel</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uOutDam_max">uOutDam_max
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_max">yRetDam_max
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRel">modRel</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uRetDam_max">uRetDam_max
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_min">yRetDam_min
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRel">modRel</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uRetDam_min">uRetDam_min
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_max">yRetDam_max
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRet">modRet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.uRetDam_max">uRetDam_max
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_min">yRetDam_min
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRet">modRet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.uRetDam_min">uRetDam_min
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRet">modRet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.yRetDam">yRetDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yRetDam">yRetDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRel">modRel</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.yRetDam">yRetDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yRetDam">yRetDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRet">modRet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.yOutDam">yOutDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yOutDam">yOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRel">modRel</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.yOutDam">yOutDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yOutDam">yOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRet">modRet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.yRelDam">yRelDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yRelDam">yRelDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepAFMS">sepAFMS</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yMinOutDam">yMinOutDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yMinOutDam">yMinOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.damLim">damLim</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yOutDam_min">yOutDam_min
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yOutDam_min">yOutDam_min</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yOutDam_min">yOutDam_min
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yOutDam_min">yOutDam_min</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepAFMS">sepAFMS</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yOutDam_min">yOutDam_min
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yOutDam_min">yOutDam_min</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.ecoHigLim">ecoHigLim</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOutCut">TOutCut
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.ecoHigLim">ecoHigLim</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hCut">hCut
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOutCut">hOutCut
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.hAirRet">hAirRet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.ecoHigLim">ecoHigLim</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hRet">hRet
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.TAirRet">TAirRet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.ecoHigLim">ecoHigLim</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.TOut">TOut</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOut">TOut
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.hAirOut">hAirOut</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.enaDis">enaDis</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOut">hOut
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.effAbsOutAir_normalized">effAbsOutAir_normalized</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.effAbsOutAir_normalized">effAbsOutAir_normalized
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.uCO2Loo_max">uCO2Loo_max</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uCO2Loo_max">uCO2Loo_max
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.effDesOutAir_normalized">effDesOutAir_normalized</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.effDesOutAir_normalized">effDesOutAir_normalized
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRet">modRet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.yOutDam">yOutDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepAFMS">sepAFMS</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.uOutDam">uOutDam
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRet">modRet</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.yOutDam">yOutDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uOutDam">uOutDam
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRel">modRel</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.yOutDam">yOutDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepAFMS">sepAFMS</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.uOutDam">uOutDam
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.modRel">modRel</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.yOutDam">yOutDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uOutDam">uOutDam
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.y1MinOutDam">y1MinOutDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.y1MinOutDam">y1MinOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.VOut_flow_normalized">VOut_flow_normalized</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepAFMS">sepAFMS</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.VOut_flow_normalized">VOut_flow_normalized
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.VOut_flow_normalized">VOut_flow_normalized</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.damLim">damLim</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.VOut_flow_normalized">VOut_flow_normalized
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepAFMS">sepAFMS</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yEnaMinOut">yEnaMinOut
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yEnaMinOut">yEnaMinOut</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.sepDp">sepDp</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.y1MinOutDam">y1MinOutDam
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yEnaMinOut">yEnaMinOut</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.damLim">damLim</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yEnaMinOut">yEnaMinOut
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.yEnaMinOut">yEnaMinOut</a></code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan"></a></h2>

  <span class="ModelicaDescription">Block to control multi zone VAV AHU supply fan</span><br>

<h3>Info</h3>
  
<p>
Supply fan control for a multi zone VAV AHU according to Section 5.16.1 of 
ASHRAE Guideline G36, May 2020.
</p>
<h4>Supply fan start/stop</h4>
<ul>
<li>Supply fan shall run when system is in the Cool-down, Setup, or Occupied mode</li>
<li>If there are any VAV-reheat boxes on perimeter zones, supply fan shall also
run when system is in Setback or Warmup mode</li>
</ul>
<h4>Static pressure setpoint reset</h4>
<p>
Static pressure setpoint shall be reset using trim-respond logic using following
parameters as a starting point:
</p>
<table summary="summary" border="1">
<tbody><tr><th> Variable </th> <th> Value </th> <th> Definition </th> </tr>
<tr><td>Device</td><td>AHU Supply Fan</td> <td>Associated device</td></tr>
<tr><td>SP0</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.iniSet">iniSet</a></code></td><td>Initial setpoint</td></tr>
<tr><td>SPmin</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.minSet">minSet</a></code></td><td>Minimum setpoint</td></tr>
<tr><td>SPmax</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.maxSet">maxSet</a></code></td><td>Maximum setpoint</td></tr>
<tr><td>Td</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.delTim">delTim</a></code></td><td>Delay timer</td></tr>
<tr><td>T</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.samplePeriod">samplePeriod</a></code></td><td>Time step</td></tr>
<tr><td>I</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.numIgnReq">numIgnReq</a></code></td><td>Number of ignored requests</td></tr>
<tr><td>R</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.uZonPreResReq">uZonPreResReq</a></code></td><td>Number of requests</td></tr>
<tr><td>SPtrim</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.triAmo">triAmo</a></code></td><td>Trim amount</td></tr>
<tr><td>SPres</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.resAmo">resAmo</a></code></td><td>Respond amount</td></tr>
<tr><td>SPres_max</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.maxRes">maxRes</a></code></td><td>Maximum response per time interval</td></tr>
</tbody></table>
<br>
<h4>Static pressure control</h4>
<p>
Supply fan speed is controlled with a PI controller to maintain duct static pressure at setpoint
when the fan is proven on. The setpoint for the PI controller and the measured
duct static pressure are normalized with the maximum design static presssure
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.maxSet">maxSet</a></code>.
Where the zone groups served by the system are small,
provide multiple sets of gains that are used in the control loop as a function
of a load indicator (such as supply fan airflow rate, the area of the zone groups
that are occupied, etc.).
</p>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">System configuration</td></tr>
    <tr>
    <td class="type, text"><span>Boolean</span></td>
    <td class="type, text"><span><code>have_perZonRehBox</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.have_perZonRehBox"></a></span></td>
    <td class="type, text"><span>false</span></td>
    <td class="type, text">Check if there is any VAV-reheat boxes on perimeter zones </td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Trim and respond for pressure setpoint</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>iniSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.iniSet"></a></span></td>
    <td class="type, text"><span>120</span></td>
    <td class="type, text">Initial setpoint [Pa ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>minSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.minSet"></a></span></td>
    <td class="type, text"><span>25</span></td>
    <td class="type, text">Minimum setpoint [Pa ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>maxSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.maxSet"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Duct design maximum static pressure. It is the Max_DSP shown in Section 3.2.1.1 of Guideline 36 [Pa ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>delTim</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.delTim"></a></span></td>
    <td class="type, text"><span>600</span></td>
    <td class="type, text">Delay time after which trim and respond is activated [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>samplePeriod</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.samplePeriod"></a></span></td>
    <td class="type, text"><span>120</span></td>
    <td class="type, text">Sample period [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Integer</span></td>
    <td class="type, text"><span><code>numIgnReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.numIgnReq"></a></span></td>
    <td class="type, text"><span>2</span></td>
    <td class="type, text">Number of ignored requests </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>triAmo</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.triAmo"></a></span></td>
    <td class="type, text"><span>-12.0</span></td>
    <td class="type, text">Trim amount [Pa ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>resAmo</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.resAmo"></a></span></td>
    <td class="type, text"><span>15</span></td>
    <td class="type, text">Respond amount (must be opposite in to triAmo) [Pa ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>maxRes</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.maxRes"></a></span></td>
    <td class="type, text"><span>32</span></td>
    <td class="type, text">Maximum response per time interval (same sign as resAmo) [Pa ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Fan PID controller</td></tr>
    <tr>
    <td class="type, text"><span>SimpleController</span></td>
    <td class="type, text"><span><code>controllerType</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.controllerType"></a></span></td>
    <td class="type, text"><span>PI</span></td>
    <td class="type, text">Type of controller </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>k</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.k"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Gain of controller, normalized using maxSet [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>Ti</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.Ti"></a></span></td>
    <td class="type, text"><span>60</span></td>
    <td class="type, text">Time constant of integrator block [s Min = 0 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>Td</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.Td"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Time constant of derivative block [s Min = 0 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>maxSpe</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.maxSpe"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Maximum allowed fan speed [1 Min = 0.1 Max = 1]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>minSpe</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.minSpe"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Lowest allowed fan speed if fan is on [1 Min = 0.1 Max = 1]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>iniSpe</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.iniSpe"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Initial speed when fan is enabled. It has to be greater than the lowest allowed speed [1 Min = minSpe Max = 1]</td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Integer
      </code>
      </td>
      <td class="type, text"><span><code>uOpeMod</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.uOpeMod"></a></span></td>
      <td class="type, text">System operation mode </td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
