      <td class="type, text"><span><code>dpDuc</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.dpDuc"></a></span></td>
      <td class="type, text">Measured duct static pressure [Pa ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Integer
      </code>
      </td>
      <td class="type, text"><span><code>uZonPreResReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.uZonPreResReq"></a></span></td>
      <td class="type, text">Zone static pressure reset requests </td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1SupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.y1SupFan"></a></span></td>
      <td class="type, text">Supply fan command on </td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>ySupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.ySupFan"></a></span></td>
      <td class="type, text">Supply fan commanded speed [1 Min = 0 Max = 1 ]</td>
      </tr>
    </table>

<h3>Blocks</h3>
    <p>
    It has the following blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond">Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond</a></code></span></td>
      <td><code>staPreSetRes</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.staPreSetRes"></a></td>
      <td class="type, text"><span>Static pressure setpoint reset using trim and respond logic</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  iniSet = iniSet
      </code>
      </li>
      <li>
      <code>
       final  minSet = minSet
      </code>
      </li>
      <li>
      <code>
       final  maxSet = maxSet
      </code>
      </li>
      <li>
      <code>
       final  delTim = delTim
      </code>
      </li>
      <li>
      <code>
       final  samplePeriod = samplePeriod
      </code>
      </li>
      <li>
      <code>
       final  numIgnReq = numIgnReq
      </code>
      </li>
      <li>
      <code>
       final  triAmo = triAmo
      </code>
      </li>
      <li>
      <code>
       final  resAmo = resAmo
      </code>
      </li>
      <li>
      <code>
       final  maxRes = maxRes
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.PIDWithReset">Buildings.Controls.OBC.CDL.Reals.PIDWithReset</a></code></span></td>
      <td><code>conSpe</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.conSpe"></a></td>
      <td class="type, text"><span>Supply fan speed control</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  controllerType = controllerType
      </code>
      </li>
      <li>
      <code>
       final  k = k
      </code>
      </li>
      <li>
      <code>
       final  Ti = Ti
      </code>
      </li>
      <li>
      <code>
       final  Td = Td
      </code>
      </li>
      <li>
      <code>
       final  yMax = maxSpe
      </code>
      </li>
      <li>
      <code>
       final  yMin = minSpe
      </code>
      </li>
      <li>
      <code>
       final  y_reset = iniSpe
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    </table>


<h3>Protected Blocks</h3>
    <p>
    It has the following protected blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>zerSpe</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.zerSpe"></a></td>
      <td class="type, text"><span>Zero fan speed when it becomes OFF</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.swi"></a></td>
      <td class="type, text"><span>If fan is OFF, fan speed outputs to zero</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or1"></a></td>
      <td class="type, text"><span>Check whether supply fan should be ON</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or2"></a></td>
      <td class="type, text"><span>Setback or warmup mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or3"></a></td>
      <td class="type, text"><span>Cool-down or setup or occupied mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>con</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.con"></a></td>
      <td class="type, text"><span>Constant true</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       k = false
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.conInt"></a></td>
      <td class="type, text"><span>Cool down mode</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       k = Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.coolDown
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.conInt4"></a></td>
      <td class="type, text"><span>Warm-up mode</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       k = Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.warmUp
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.conInt1"></a></td>
      <td class="type, text"><span>Set up mode</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       k = Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.setUp
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.conInt2"></a></td>
      <td class="type, text"><span>Occupied mode</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       k = Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.conInt3"></a></td>
      <td class="type, text"><span>Set back mode</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       k = Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.setBack
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Equal">Buildings.Controls.OBC.CDL.Integers.Equal</a></code></span></td>
      <td><code>intEqu</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu"></a></td>
      <td class="type, text"><span>Check if current operation mode is cool-down mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Equal">Buildings.Controls.OBC.CDL.Integers.Equal</a></code></span></td>
      <td><code>intEqu1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu1"></a></td>
      <td class="type, text"><span>Check if current operation mode is setup mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Equal">Buildings.Controls.OBC.CDL.Integers.Equal</a></code></span></td>
      <td><code>intEqu2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu2"></a></td>
      <td class="type, text"><span>Check if current operation mode is occupied mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Equal">Buildings.Controls.OBC.CDL.Integers.Equal</a></code></span></td>
      <td><code>intEqu3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu3"></a></td>
      <td class="type, text"><span>Check if current operation mode is setback mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Equal">Buildings.Controls.OBC.CDL.Integers.Equal</a></code></span></td>
      <td><code>intEqu4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu4"></a></td>
      <td class="type, text"><span>Check if current operation mode is warmup mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>gaiNor</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.gaiNor"></a></td>
      <td class="type, text"><span>Gain for normalization of controller input</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = maxSet
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Divide">Buildings.Controls.OBC.CDL.Reals.Divide</a></code></span></td>
      <td><code>norPSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.norPSet"></a></td>
      <td class="type, text"><span>Normalization for pressure set point</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Divide">Buildings.Controls.OBC.CDL.Reals.Divide</a></code></span></td>
      <td><code>norPMea</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.norPMea"></a></td>
      <td class="type, text"><span>Normalization of pressure measurement</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Discrete.html#Buildings.Controls.OBC.CDL.Discrete.FirstOrderHold">Buildings.Controls.OBC.CDL.Discrete.FirstOrderHold</a></code></span></td>
      <td><code>firOrdHol</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.firOrdHol"></a></td>
      <td class="type, text"><span>Extrapolation through the values of the last two sampled input signals</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  samplePeriod = samplePeriod
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or4"></a></td>
      <td class="type, text"><span>Cool-down or setup or occupied mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    </table>


    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or2">or2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or1">or1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or1">or1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.y1SupFan">y1SupFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or1">or1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.staPreSetRes">staPreSetRes</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.uDevSta">uDevSta
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or1">or1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.swi">swi</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.conSpe">conSpe</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.swi">swi</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.zerSpe">zerSpe</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.swi">swi</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.swi">swi</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.ySupFan">ySupFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.uZonPreResReq">uZonPreResReq</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.staPreSetRes">staPreSetRes</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.numOfReq">numOfReq
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.con">con</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or1">or1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu">intEqu</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or3">or3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu1">intEqu1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or3">or3</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.conInt">conInt</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu">intEqu</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.conInt1">conInt1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu1">intEqu1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.conInt2">conInt2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu2">intEqu2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.conInt3">conInt3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu3">intEqu3</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.conInt4">conInt4</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu4">intEqu4</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.uOpeMod">uOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu">intEqu</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.uOpeMod">uOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu1">intEqu1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.uOpeMod">uOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu2">intEqu2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.uOpeMod">uOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu3">intEqu3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.uOpeMod">uOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu4">intEqu4</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu3">intEqu3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or2">or2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu4">intEqu4</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or2">or2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.norPSet">norPSet</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.conSpe">conSpe</a>.u_s
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.norPMea">norPMea</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.conSpe">conSpe</a>.u_m
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.staPreSetRes">staPreSetRes</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.y">y
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.firOrdHol">firOrdHol</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.conSpe">conSpe</a>.trigger
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or1">or1</a>.y
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.gaiNor">gaiNor</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.norPSet">norPSet</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.dpDuc">dpDuc</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.norPMea">norPMea</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.gaiNor">gaiNor</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.norPMea">norPMea</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.firOrdHol">firOrdHol</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.norPSet">norPSet</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.intEqu2">intEqu2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or4">or4</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or4">or4</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or1">or1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or3">or3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.or4">or4</a>.u2
    </code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals"></a></h2>

  <span class="ModelicaDescription">Multizone VAV AHU supply air temperature control loop and coil valves position</span><br>

<h3>Info</h3>
  
<p>
Block that outputs the supply temperature control loop signal,
and the coil valve postions for VAV system with multiple zones,
implemented according to Section 5.16.2.3 of the ASHRAE Guideline G36, May 2020.
</p>
<p>
The supply air temperature control loop signal <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uTSup">uTSup</a></code>
is computed using a PI controller that tracks the supply air temperature
setpoint <code>TSupSet</code>.
If the fan is off, then <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uTSup">uTSup</a> = 0</code>.
</p>
<p>
Heating valve control signal (or modulating electric heating
coil if applicable) <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.yHeaCoi">yHeaCoi</a></code> and cooling valve control signal <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.yCooCoi">yCooCoi</a></code>
are sequenced based on the supply air temperature control loop signal <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uTSup">uTSup</a></code>.
From <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uTSup">uTSup</a> = <a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uHea_max">uHea_max</a></code> to <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uTSup">uTSup</a> = -1</code>,
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.yHeaCoi">yHeaCoi</a></code> increases linearly from <i>0</i> to <i>1</i>.
Similarly, <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uTSup">uTSup</a> = <a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uCoo_min">uCoo_min</a></code> to <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uTSup">uTSup</a> = +1</code>,
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.yCooCoi">yCooCoi</a></code> increases linearly from <i>0</i> to <i>1</i>.
</p>

<p align="center">
<img alt="Image of supply temperature loop" src="img/SupTemLoop.png">
</p>

<p>
The output <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uTSup">uTSup</a></code> can be used in a controller for the economizer.
</p>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Boolean</span></td>
    <td class="type, text"><span><code>have_heaCoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.have_heaCoi"></a></span></td>
    <td class="type, text"><span>true</span></td>
    <td class="type, text">True: the AHU has heating coil. It could be the hot water coil, or the electric heating coil </td>
    </tr>
    <tr>
    <td class="type, text"><span>Boolean</span></td>
    <td class="type, text"><span><code>have_cooCoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.have_cooCoi"></a></span></td>
    <td class="type, text"><span>true</span></td>
    <td class="type, text">True: the AHU has cooling coil. It could be the chilled water coil, or the direct expansion coil </td>
    </tr>
    <tr>
    <td class="type, text"><span>SimpleController</span></td>
    <td class="type, text"><span><code>controllerType</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.controllerType"></a></span></td>
    <td class="type, text"><span>PI</span></td>
    <td class="type, text">Type of controller for supply air temperature signal </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>kTSup</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.kTSup"></a></span></td>
    <td class="type, text"><span>0.05</span></td>
    <td class="type, text">Gain of controller for supply air temperature signal [1&#x2F;K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TiTSup</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.TiTSup"></a></span></td>
    <td class="type, text"><span>600</span></td>
    <td class="type, text">Time constant of integrator block for supply temperature control signal [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TdTSup</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.TdTSup"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Time constant of derivative block for supply temperature control signal [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uHea_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uHea_max"></a></span></td>
    <td class="type, text"><span>-0.25</span></td>
    <td class="type, text">Upper limit of controller signal when heating coil is off. Require -1 &lt; uHea_max &lt; uCoo_min &lt; 1. [1 Min = -0.9 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uCoo_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uCoo_min"></a></span></td>
    <td class="type, text"><span>0.25</span></td>
    <td class="type, text">Lower limit of controller signal when cooling coil is off. Require -1 &lt; uHea_max &lt; uCoo_min &lt; 1. [1 Max = 0.9]</td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>TAirSup</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.TAirSup"></a></span></td>
      <td class="type, text">Measured supply air temperature [K ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>TAirSupSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.TAirSupSet"></a></span></td>
      <td class="type, text">Supply air temperature setpoint [K ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1SupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.u1SupFan"></a></span></td>
      <td class="type, text">Supply fan status </td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yHeaCoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.yHeaCoi"></a></span></td>
      <td class="type, text">Heating coil commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yCooCoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.yCooCoi"></a></span></td>
      <td class="type, text">Cooling coil commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>uTSup</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uTSup"></a></span></td>
      <td class="type, text">Supply temperature control signal [1 Min = -1 Max = 1 ]</td>
      </tr>
    </table>

<h3>Blocks</h3>
    <p>
    It has the following blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.PIDWithReset">Buildings.Controls.OBC.CDL.Reals.PIDWithReset</a></code></span></td>
      <td><code>conTSup</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conTSup"></a></td>
      <td class="type, text"><span>Controller for supply air temperature control signal (to be used by heating coil, cooling coil and economizer)</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  controllerType = controllerType
      </code>
      </li>
      <li>
      <code>
       final  k = kTSup
      </code>
      </li>
      <li>
      <code>
       final  Ti = TiTSup
      </code>
      </li>
      <li>
      <code>
       final  Td = TdTSup
      </code>
      </li>
      <li>
      <code>
       final  yMax = 1
      </code>
      </li>
      <li>
      <code>
       final  yMin = -1
      </code>
      </li>
      <li>
      <code>
       final  reverseActing = false
      </code>
      </li>
      <li>
      <code>
       final  y_reset = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    </table>


<h3>Protected Blocks</h3>
    <p>
    It has the following protected blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.swi"></a></td>
      <td class="type, text"><span>Switch to select supply temperature control signal based on status of supply fan</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>uHeaMaxCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uHeaMaxCon"></a></td>
      <td class="type, text"><span>Constant signal to map control action</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = uHea_max
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>negOne</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.negOne"></a></td>
      <td class="type, text"><span>Negative unity signal</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = -1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>uCooMinCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uCooMinCon"></a></td>
      <td class="type, text"><span>Constant signal to map control action</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = uCoo_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>zer</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.zer"></a></td>
      <td class="type, text"><span>Zero control signal</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>one</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.one"></a></td>
      <td class="type, text"><span>Unity signal</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Line">Buildings.Controls.OBC.CDL.Reals.Line</a></code></span></td>
      <td><code>conSigCoo</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conSigCoo"></a></td>
      <td class="type, text"><span>Cooling control signal</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  limitBelow = true
      </code>
      </li>
      <li>
      <code>
       final  limitAbove = false
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Line">Buildings.Controls.OBC.CDL.Reals.Line</a></code></span></td>
      <td><code>conSigHea</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conSigHea"></a></td>
      <td class="type, text"><span>Heating control signal</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  limitBelow = false
      </code>
      </li>
      <li>
      <code>
       final  limitAbove = true
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    </table>


    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.zer">zer</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.swi">swi</a>. u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.TAirSup">TAirSup</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conTSup">conTSup</a>.u_m
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.negOne">negOne</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conSigHea">conSigHea</a>. x1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.one">one</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conSigHea">conSigHea</a>. f1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.swi">swi</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conSigHea">conSigHea</a>. u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.swi">swi</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conSigCoo">conSigCoo</a>. u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uHeaMaxCon">uHeaMaxCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conSigHea">conSigHea</a>. x2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.zer">zer</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conSigHea">conSigHea</a>. f2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uCooMinCon">uCooMinCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conSigCoo">conSigCoo</a>. x1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.zer">zer</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conSigCoo">conSigCoo</a>. f1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.one">one</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conSigCoo">conSigCoo</a>. x2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.one">one</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conSigCoo">conSigCoo</a>. f2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conSigHea">conSigHea</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.yHeaCoi">yHeaCoi</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conSigCoo">conSigCoo</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.yCooCoi">yCooCoi</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.swi">swi</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uTSup">uTSup</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.TAirSupSet">TAirSupSet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conTSup">conTSup</a>.u_s
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.swi">swi</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conTSup">conTSup</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.swi">swi</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.conTSup">conTSup</a>.trigger
    </code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature"></a></h2>

  <span class="ModelicaDescription">Supply air temperature setpoint for multi zone system</span><br>

<h3>Info</h3>
  
<p>
Block that outputs the supply air temperature setpoint and the coil valve control
inputs for VAV system with multiple zones, implemented according to Section 5.16.2 of
the ASHRAE Guideline G36, May 2020.
</p>
<p>
The control loop is enabled when the supply air fan <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.u1SupFan">u1SupFan</a></code> is proven on,
and disabled and the output set to deadband (no heating, minimum economizer) otherwise.
</p>
<p> The supply air temperature setpoint is computed as follows.</p>

<h4>Setpoints for <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TSupCoo_min">TSupCoo_min</a></code>, <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TSupCoo_max">TSupCoo_max</a></code>,
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TOut_min">TOut_min</a></code>, <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TOut_max">TOut_max</a></code>
</h4>
<p>
Per Section 3.1.4.1, the setpoints are design information.
</p>
<ul>
<li>
The <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TSupCoo_min">TSupCoo_min</a></code> should be set no lower than the design coil leaving air
temperature to prevent excessive chilled water temperature reset requests.
</li>
<li>
The <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TSupCoo_max">TSupCoo_max</a></code> is typically 18 °C (65 °F) in mild and dry climates
and 16 °C (60 °F) or lower in humid climates. It should not typically be
greater than 18 °C (65 °F).
</li>
<li>
The default range of outdoor air temperature (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TOut_min">TOut_min</a>=16°C</code>,
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TOut_max">TOut_max</a>=21°C</code>) used to reset the occupied mode <code>TSupSet</code>
was chosen to maximize economizer hours. It may be preferable to use a lower
range of outdoor air temperature (e.g. <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TOut_min">TOut_min</a>=13°C</code>,
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TOut_max">TOut_max</a>=18°C</code>) to minimize fan energy.
</li>
</ul>

<h4>During occupied and Setup modes (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uOpeMod">uOpeMod</a>=1</code>, <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uOpeMod">uOpeMod</a>=2</code>)</h4>
<p>
The <code>TSupSet</code> shall be reset from <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TSupCoo_min">TSupCoo_min</a></code> when the outdoor
air temperature is <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TOut_max">TOut_max</a></code> and above, proportionally up to
maximum supply temperature when the outdoor air temperature is <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TOut_min">TOut_min</a></code> and
below. The maximum supply temperature shall be reset using trim and respond logic between
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TSupCoo_min">TSupCoo_min</a></code> and <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TSupCoo_max">TSupCoo_max</a></code>. Parameters suggested for the
trim and respond logic are shown in the table below. They require adjustment
during the commissioning and tuning phase.
</p>

<table summary="summary" border="1">
<tbody><tr><th> Variable </th> <th> Value </th> <th> Definition </th> </tr>
<tr><td>Device</td><td>AHU Supply Fan</td> <td>Associated device</td></tr>
<tr><td>SP0</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.iniSet">iniSet</a></code></td><td>Initial setpoint</td></tr>
<tr><td>SPmin</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TSupCoo_min">TSupCoo_min</a></code></td><td>Minimum setpoint</td></tr>
<tr><td>SPmax</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TSupCoo_max">TSupCoo_max</a></code></td><td>Maximum setpoint</td></tr>
<tr><td>Td</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.delTim">delTim</a></code></td><td>Delay timer</td></tr>
<tr><td>T</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.samplePeriod">samplePeriod</a></code></td><td>Time step</td></tr>
<tr><td>I</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.numIgnReq">numIgnReq</a></code></td><td>Number of ignored requests</td></tr>
<tr><td>R</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uZonTemResReq">uZonTemResReq</a></code></td><td>Number of requests</td></tr>
<tr><td>SPtrim</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.triAmo">triAmo</a></code></td><td>Trim amount</td></tr>
<tr><td>SPres</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.resAmo">resAmo</a></code></td><td>Respond amount</td></tr>
<tr><td>SPres_max</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.maxRes">maxRes</a></code></td><td>Maximum response per time interval</td></tr>
</tbody></table>
<br>

<p align="center">
<img alt="Image of set point reset" src="img/VAVSupTempSet.png">
</p>

<h4>During Cool-down modes (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uOpeMod">uOpeMod</a>=3</code>)</h4>
<p>
Supply air temperature setpoint <code>TSupSet</code> shall be <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TSupCoo_min">TSupCoo_min</a></code>.
</p>
<h4>During Setback and Warmup modes (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uOpeMod">uOpeMod</a>=4</code>, <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uOpeMod">uOpeMod</a>=5</code>)</h4>
<p>
Supply air temperature setpoint <code>TSupSet</code> shall be <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TSupWarUpSetBac">TSupWarUpSetBac</a></code>.
</p>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Temperatures</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TSupCoo_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TSupCoo_min"></a></span></td>
    <td class="type, text"><span>285.15</span></td>
    <td class="type, text">Lowest cooling supply air temperature setpoint when the outdoor air temperature is at the
    higher value of the reset range and above [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TSupCoo_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TSupCoo_max"></a></span></td>
    <td class="type, text"><span>291.15</span></td>
    <td class="type, text">Highest cooling supply air temperature setpoint. It is typically 18 degC (65 degF) 
    in mild and dry climates, 16 degC (60 degF) or lower in humid climates [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TOut_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TOut_min"></a></span></td>
    <td class="type, text"><span>289.15</span></td>
    <td class="type, text">Lower value of the outdoor air temperature reset range. Typically value is 16 degC (60 degF) [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TOut_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TOut_max"></a></span></td>
    <td class="type, text"><span>294.15</span></td>
    <td class="type, text">Higher value of the outdoor air temperature reset range. Typically value is 21 degC (70 degF) [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TSupWarUpSetBac</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TSupWarUpSetBac"></a></span></td>
    <td class="type, text"><span>308.15</span></td>
    <td class="type, text">Supply temperature in warm up and set back mode [K ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Trim and respond logic</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>delTim</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.delTim"></a></span></td>
    <td class="type, text"><span>600</span></td>
    <td class="type, text">Delay timer [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>samplePeriod</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.samplePeriod"></a></span></td>
    <td class="type, text"><span>120</span></td>
    <td class="type, text">Sample period of component [s Min = 1E-3 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Integer</span></td>
    <td class="type, text"><span><code>numIgnReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.numIgnReq"></a></span></td>
    <td class="type, text"><span>2</span></td>
    <td class="type, text">Number of ignorable requests for TrimResponse logic </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>triAmo</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.triAmo"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Trim amount [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>resAmo</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.resAmo"></a></span></td>
    <td class="type, text"><span>-0.2</span></td>
    <td class="type, text">Response amount [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>maxRes</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.maxRes"></a></span></td>
    <td class="type, text"><span>-0.6</span></td>
    <td class="type, text">Maximum response per time interval [K ]</td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>TOut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TOut"></a></span></td>
      <td class="type, text">Outdoor air temperature [K ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1SupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.u1SupFan"></a></span></td>
      <td class="type, text">Supply fan status </td>
      </tr>
    <tr>
      <td>
      <code>
      Integer
      </code>
      </td>
      <td class="type, text"><span><code>uOpeMod</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uOpeMod"></a></span></td>
      <td class="type, text">System operation mode </td>
      </tr>
    <tr>
      <td>
      <code>
      Integer
      </code>
      </td>
      <td class="type, text"><span><code>uZonTemResReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uZonTemResReq"></a></span></td>
      <td class="type, text">Zone cooling supply air temperature reset request </td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>TAirSupSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TAirSupSet"></a></span></td>
      <td class="type, text">Supply air temperature setpoint [K ]</td>
      </tr>
    </table>

<h3>Blocks</h3>
    <p>
    It has the following blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond">Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond</a></code></span></td>
      <td><code>maxSupTemRes</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.maxSupTemRes"></a></td>
      <td class="type, text"><span>Maximum cooling supply temperature reset</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  delTim = delTim
      </code>
      </li>
      <li>
      <code>
       final  iniSet = iniSet
      </code>
      </li>
      <li>
      <code>
       final  minSet = minSet
      </code>
      </li>
      <li>
      <code>
       final  maxSet = maxSet
      </code>
      </li>
      <li>
      <code>
       final  samplePeriod = samplePeriod
      </code>
      </li>
      <li>
      <code>
       final  numIgnReq = numIgnReq
      </code>
      </li>
      <li>
      <code>
       final  triAmo = triAmo
      </code>
      </li>
      <li>
      <code>
       final  resAmo = resAmo
      </code>
      </li>
      <li>
      <code>
       final  maxRes = maxRes
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    </table>

<h3>Protected Parameters</h3>
    <p>
    It has the following protected parameters:
    </p>
    <table>
    <tr>
    <th class="type">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TDeaBan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TDeaBan"></a></span></td>
    <td class="type, text"><span>273.15+26</span></td>
    <td class="type, text">Default supply temperature setpoint when the AHU is disabled [K ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Trim and respond logic</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>iniSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.iniSet"></a></span></td>
    <td class="type, text"><span>TSupCoo_max</span></td>
    <td class="type, text">Initial setpoint [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>maxSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.maxSet"></a></span></td>
    <td class="type, text"><span>TSupCoo_max</span></td>
    <td class="type, text">Maximum setpoint [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>minSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.minSet"></a></span></td>
    <td class="type, text"><span>TSupCoo_min</span></td>
    <td class="type, text">Minimum setpoint [K ]</td>
    </tr>
    </table>

<h3>Protected Blocks</h3>
    <p>
    It has the following protected blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Line">Buildings.Controls.OBC.CDL.Reals.Line</a></code></span></td>
      <td><code>lin</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.lin"></a></td>
      <td class="type, text"><span>Supply temperature distributes linearly between minimum and maximum supply 
    air temperature, according to outdoor temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>minOutTem</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.minOutTem"></a></td>
      <td class="type, text"><span>Lower value of the outdoor air temperature reset range</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = TOut_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>maxOutTem</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.maxOutTem"></a></td>
      <td class="type, text"><span>Higher value of the outdoor air temperature reset range</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = TOut_max
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>minSupTem</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.minSupTem"></a></td>
      <td class="type, text"><span>Lowest cooling supply air temperature setpoint</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = TSupCoo_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.and1"></a></td>
      <td class="type, text"><span>Check if it is in Warmup or Setback mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>supTemWarUpSetBac</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.supTemWarUpSetBac"></a></td>
      <td class="type, text"><span>Supply temperature setpoint under warm-up and setback mode</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = TSupWarUpSetBac
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi1"></a></td>
      <td class="type, text"><span>If operation mode is warm-up or setback modes, setpoint shall be 35 degC</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi2"></a></td>
      <td class="type, text"><span>If operation mode is setup or cool-down, setpoint shall be the lowest cooling supply setpoint</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi3"></a></td>
      <td class="type, text"><span>Check output regarding supply fan status</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>cooDowMod</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.cooDowMod"></a></td>
      <td class="type, text"><span>Cooldown mode index</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 3
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.LessThreshold">Buildings.Controls.OBC.CDL.Integers.LessThreshold</a></code></span></td>
      <td><code>intLesThr1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.intLesThr1"></a></td>
      <td class="type, text"><span>Check if operation mode index is less than 6 (freeze protection mode)</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 6
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.GreaterThreshold">Buildings.Controls.OBC.CDL.Integers.GreaterThreshold</a></code></span></td>
      <td><code>intGreThr1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.intGreThr1"></a></td>
      <td class="type, text"><span>Check if operation mode index is greater than 3 (setup mode)</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 3
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.LessThreshold">Buildings.Controls.OBC.CDL.Integers.LessThreshold</a></code></span></td>
      <td><code>intLesThr2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.intLesThr2"></a></td>
      <td class="type, text"><span>Check if operation mode index is less than 3 (setup mode)</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 3
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.GreaterThreshold">Buildings.Controls.OBC.CDL.Integers.GreaterThreshold</a></code></span></td>
      <td><code>intGreThr2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.intGreThr2"></a></td>
      <td class="type, text"><span>Check if operation mode index is greater than 0 (unoccupied mode)</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.and2"></a></td>
      <td class="type, text"><span>Check if it is in occupied or setup mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi4"></a></td>
      <td class="type, text"><span>If operation mode is occupied or setup ,mode, setpoint shall be reset</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Equal">Buildings.Controls.OBC.CDL.Integers.Equal</a></code></span></td>
      <td><code>intEqu</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.intEqu"></a></td>
      <td class="type, text"><span>Check if it is in cooldown mode</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>TDea</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TDea"></a></td>
      <td class="type, text"><span>Deadband supply temperature setpoint</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = TDeaBan
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    </table>


    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.minOutTem">minOutTem</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.lin">lin</a>.x1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TOut">TOut</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.lin">lin</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.maxOutTem">maxOutTem</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.lin">lin</a>.x2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.minSupTem">minSupTem</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.lin">lin</a>.f2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.and1">and1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi1">swi1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.supTemWarUpSetBac">supTemWarUpSetBac</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi1">swi1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.minSupTem">minSupTem</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi2">swi2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi2">swi2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi1">swi1</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi3">swi3</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi1">swi1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi3">swi3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.intLesThr1">intLesThr1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.and1">and1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.intGreThr1">intGreThr1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.and1">and1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uOpeMod">uOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.intLesThr1">intLesThr1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uOpeMod">uOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.intGreThr1">intGreThr1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uZonTemResReq">uZonTemResReq</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.maxSupTemRes">maxSupTemRes</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.numOfReq">numOfReq
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.maxSupTemRes">maxSupTemRes</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.uDevSta">uDevSta
    </a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.maxSupTemRes">maxSupTemRes</a>.<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.y">y
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.lin">lin</a>.f1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi3">swi3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TAirSupSet">TAirSupSet</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.cooDowMod">cooDowMod</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.intEqu">intEqu</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uOpeMod">uOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.intEqu">intEqu</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.intEqu">intEqu</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi2">swi2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uOpeMod">uOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.intLesThr2">intLesThr2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uOpeMod">uOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.intGreThr2">intGreThr2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.intLesThr2">intLesThr2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.and2">and2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.intGreThr2">intGreThr2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.and2">and2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.and2">and2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi4">swi4</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.lin">lin</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi4">swi4</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi4">swi4</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi2">swi2</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TDea">TDea</a>.<a href="#CDL.Reals.Sources.Constant.y">y
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi4">swi4</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TDea">TDea</a>.<a href="#CDL.Reals.Sources.Constant.y">y
    </a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.swi3">swi3</a>.u3
    </code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU"></a></h2>

  <span class="ModelicaDescription">Outdoor airflow related calculations at the AHU level</span><br>

<h3>Info</h3>
  
<p>
This sequence outputs AHU level uncorrected minimum outdoor airflow rate
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VUncOutAir_flow">VUncOutAir_flow</a></code> and effective minimum outdoor airflow rate
<code>VEffOutAir_flow</code> when complying with ASHRAE Standard 62.1 ventilation requirements.
It is implemented according to Section 5.16.3.1 of ASHRAE
Guideline G36, May 2020.
</p>
<p>
It requires following inputs which are sum or maximum of the outputs from
the zone level calculation. See
<code>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.SumZone</code>
for these inputs.
</p>
<ol>
<li>
Sum of the adjusted population component breathing zone flow rate for all zones that are in
all zone groups in occupied mode, <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumAdjPopBreZon_flow">VSumAdjPopBreZon_flow</a></code>.
</li>
<li>
Sum of the adjusted area component breathing zone flow rate for all zones that are in
all zone groups in occupied mode, <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumAdjAreBreZon_flow">VSumAdjAreBreZon_flow</a></code>.
</li>
<li>
Sum of the zone primary airflow rates for all zones in all zone groups that are
in occupied mode,<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumZonPri_flow">VSumZonPri_flow</a></code>.
</li>
<li>
Maximum zone outdoor air fraction for all zones in all zone groups that are
in occupied mode, <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.uOutAirFra_max">uOutAirFra_max</a></code>.
</li>
</ol>
<p>
The calculation is done using the steps below.
</p>
<ol>
<li>
See Section 3.1.4.2.a of Guideline 36 for setpoints <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VUncDesOutAir_flow">VUncDesOutAir_flow</a></code>
and <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VDesTotOutAir_flow">VDesTotOutAir_flow</a></code>.
</li>
<li>
The uncorrected outdoor airflow rate setpoint <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VUncOutAir_flow">VUncOutAir_flow</a></code> is recalculated
continuously based on the adjusted population and area component breathing zone flow rate
of the zones being served determined in accordance with Section 5.2.1.3. See
<code>Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.ASHRAE62_1.Setpoints</code>.
<pre><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VUncOutAir_flow">VUncOutAir_flow</a> = min(<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VUncDesOutAir_flow">VUncDesOutAir_flow</a>, (<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumAdjPopBreZon_flow">VSumAdjPopBreZon_flow</a> + <a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumAdjAreBreZon_flow">VSumAdjAreBreZon_flow</a>))</pre>
</li>
<li>
Calculate the current system ventilation efficiency as
<pre><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.sysVenEff">sysVenEff</a> = 1 + (<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VUncOutAir_flow">VUncOutAir_flow</a>/<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumZonPri_flow">VSumZonPri_flow</a>) - <a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.uOutAirFra_max">uOutAirFra_max</a></pre> 
</li>
<li>
Calculate the effective minimum outdoor air setpoint <code>VEffOutAir_flow</code> as
the uncorrected outdoor air intake divided by the system ventilation efficiency,
but no larger than the design total outdoor airflow rate <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VDesTotOutAir_flow">VDesTotOutAir_flow</a></code>:
<pre>VEffOutAir_flow = min(<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VUncOutAir_flow">VUncOutAir_flow</a>/<a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.sysVenEff">sysVenEff</a>, <a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VDesTotOutAir_flow">VDesTotOutAir_flow</a>)</pre>
</li>
</ol>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Economizer design</td></tr>
    <tr>
    <td class="type, text"><span>OutdoorAirSection</span></td>
    <td class="type, text"><span><code>minOADes</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.minOADes"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Type of outdoor air section </td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Nominal condition</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>VUncDesOutAir_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VUncDesOutAir_flow"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Uncorrected design outdoor airflow rate, including diversity where applicable. It can be determined using the 62MZCalc spreadsheet from ASHRAE 62.1 User&#39;s Manual [m3&#x2F;s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>VDesTotOutAir_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VDesTotOutAir_flow"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Design total outdoor airflow rate. It can be determined using the 62MZCalc spreadsheet from ASHRAE 62.1 User&#39;s Manual [m3&#x2F;s ]</td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VSumAdjPopBreZon_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumAdjPopBreZon_flow"></a></span></td>
      <td class="type, text">Sum of the adjusted population component breathing zone flow rate [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VSumAdjAreBreZon_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumAdjAreBreZon_flow"></a></span></td>
      <td class="type, text">Sum of the adjusted area component breathing zone flow rate [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VSumZonPri_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumZonPri_flow"></a></span></td>
      <td class="type, text">Sum of the zone primary airflow rates for all zones in all zone groups that are in occupied mode [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uOutAirFra_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.uOutAirFra_max"></a></span></td>
      <td class="type, text">Maximum zone outdoor air fraction [1 Min = 0 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VAirOut_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VAirOut_flow"></a></span></td>
      <td class="type, text">Measured outdoor air volumetric flow rate [m3&#x2F;s Min = 0 ]</td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>VUncOutAir_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VUncOutAir_flow"></a></span></td>
      <td class="type, text">Uncorrected minimum outdoor airflow rate [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>VEffAirOut_flow_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VEffAirOut_flow_min"></a></span></td>
      <td class="type, text">Effective minimum outdoor airflow setpoint [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>effOutAir_normalized</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.effOutAir_normalized"></a></span></td>
      <td class="type, text">Effective minimum outdoor airflow setpoint, normalized by the design total outdoor airflow rate  [1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>outAir_normalized</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.outAir_normalized"></a></span></td>
      <td class="type, text">Normalized outdoor airflow rate [1 ]</td>
      </tr>
    </table>

<h3>Blocks</h3>
    <p>
    It has the following blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>uncDesOutAir</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.uncDesOutAir"></a></td>
      <td class="type, text"><span>Uncorrected design outdoor airflow rate, including diversity where applicable</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = VUncDesOutAir_flow
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Add">Buildings.Controls.OBC.CDL.Reals.Add</a></code></span></td>
      <td><code>add2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.add2"></a></td>
      <td class="type, text"><span>Sum of the breathing zone outdoor airflow</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Min">Buildings.Controls.OBC.CDL.Reals.Min</a></code></span></td>
      <td><code>min1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min1"></a></td>
      <td class="type, text"><span>Uncorrected minimum outdoor airflow rate</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Divide">Buildings.Controls.OBC.CDL.Reals.Divide</a></code></span></td>
      <td><code>div1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div1"></a></td>
      <td class="type, text"><span>First input divided by second input</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.AddParameter">Buildings.Controls.OBC.CDL.Reals.AddParameter</a></code></span></td>
      <td><code>addPar</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.addPar"></a></td>
      <td class="type, text"><span>Add parameter</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  p = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Subtract">Buildings.Controls.OBC.CDL.Reals.Subtract</a></code></span></td>
      <td><code>sysVenEff</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.sysVenEff"></a></td>
      <td class="type, text"><span>Current system ventilation efficiency</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Max">Buildings.Controls.OBC.CDL.Reals.Max</a></code></span></td>
      <td><code>max1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max1"></a></td>
      <td class="type, text"><span>Avoid devide by zero</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>desOutAir</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.desOutAir"></a></td>
      <td class="type, text"><span>Design total outdoor airflow rate </span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = VDesTotOutAir_flow
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Divide">Buildings.Controls.OBC.CDL.Reals.Divide</a></code></span></td>
      <td><code>div2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div2"></a></td>
      <td class="type, text"><span>Division</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Min">Buildings.Controls.OBC.CDL.Reals.Min</a></code></span></td>
      <td><code>min2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min2"></a></td>
      <td class="type, text"><span>Uncorrected minimum outdoor airflow rate</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gaiDivZer</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.gaiDivZer"></a></td>
      <td class="type, text"><span>Gain, used to avoid division by zero if the flow rate is smaller than 0.1%</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1E-3
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Divide">Buildings.Controls.OBC.CDL.Reals.Divide</a></code></span></td>
      <td><code>norVOutMin</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOutMin"></a></td>
      <td class="type, text"><span>Normalization for minimum outdoor air flow rate</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Divide">Buildings.Controls.OBC.CDL.Reals.Divide</a></code></span></td>
      <td><code>norVOut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOut"></a></td>
      <td class="type, text"><span>Normalization for outdoor air flow rate</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>neaZer</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.neaZer"></a></td>
      <td class="type, text"><span>Near zero value</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1E-4
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Max">Buildings.Controls.OBC.CDL.Reals.Max</a></code></span></td>
      <td><code>max2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max2"></a></td>
      <td class="type, text"><span>Avoid devide by zero</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    </table>




    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumAdjPopBreZon_flow">VSumAdjPopBreZon_flow</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.add2">add2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumAdjAreBreZon_flow">VSumAdjAreBreZon_flow</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.add2">add2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.add2">add2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min1">min1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.uncDesOutAir">uncDesOutAir</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min1">min1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min1">min1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VUncOutAir_flow">VUncOutAir_flow</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min1">min1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div1">div1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div1">div1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.addPar">addPar</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.uOutAirFra_max">uOutAirFra_max</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.sysVenEff">sysVenEff</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.addPar">addPar</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.sysVenEff">sysVenEff</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.uncDesOutAir">uncDesOutAir</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.gaiDivZer">gaiDivZer</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.gaiDivZer">gaiDivZer</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max1">max1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumZonPri_flow">VSumZonPri_flow</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max1">max1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max1">max1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div1">div1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min1">min1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div2">div2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.desOutAir">desOutAir</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min2">min2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div2">div2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min2">min2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min2">min2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VEffAirOut_flow_min">VEffAirOut_flow_min</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min2">min2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOutMin">norVOutMin</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.desOutAir">desOutAir</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOutMin">norVOutMin</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOutMin">norVOutMin</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.effOutAir_normalized">effOutAir_normalized</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOut">norVOut</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.outAir_normalized">outAir_normalized</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VAirOut_flow">VAirOut_flow</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOut">norVOut</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.desOutAir">desOutAir</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOut">norVOut</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.sysVenEff">sysVenEff</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max2">max2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.neaZer">neaZer</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max2">max2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max2">max2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div2">div2</a>.u2
    </code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper"></a></h2>

  <span class="ModelicaDescription">Relief damper control for AHUs using actuated dampers without fan</span><br>

<h3>Info</h3>
  
<p>
Sequence for controlling actuated relief damper <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.yRelDam">yRelDam</a></code> for AHUs using
actuated relief damper without a fan.
It is implemented according to Section 5.16.8 of ASHRAE Guideline G36, May 2020.
</p>
<ul>
<li>
Relief dampers shall be enabled when the associated supply fan is proven on
(<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.u1SupFan">u1SupFan</a> = true</code>), and disabled otherwise.
</li>
<li>
When enabled, use a P-only control loop to modulate relief dampers to maintain building
static pressure <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.dpBui">dpBui</a></code> at its setpoint, which is by defaul
<i>12</i> Pa (<i>0.05</i> inchWC).
</li>
<li>
Close damper when disabled.
</li>
</ul>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>dpBuiSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.dpBuiSet"></a></span></td>
    <td class="type, text"><span>12</span></td>
    <td class="type, text">Building static pressure difference relative to ambient (positive to pressurize the building) [Pa Max = 30]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>k</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.k"></a></span></td>
    <td class="type, text"><span>0.5</span></td>
    <td class="type, text">Gain, applied to building pressure control error normalized with dpBuiSet [1 Min = 0 ]</td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>dpBui</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.dpBui"></a></span></td>
      <td class="type, text">Building static pressure difference, relative to ambient (positive if pressurized) [Pa ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1SupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.u1SupFan"></a></span></td>
      <td class="type, text">Supply fan status </td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRelDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.yRelDam"></a></span></td>
      <td class="type, text">Relief damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    </table>



<h3>Protected Blocks</h3>
    <p>
    It has the following protected blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.swi"></a></td>
      <td class="type, text"><span>Check if relief damper should be enabled</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Subtract">Buildings.Controls.OBC.CDL.Reals.Subtract</a></code></span></td>
      <td><code>conErr</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.conErr"></a></td>
      <td class="type, text"><span>Control error</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.PID">Buildings.Controls.OBC.CDL.Reals.PID</a></code></span></td>
      <td><code>conP</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.conP"></a></td>
      <td class="type, text"><span>Building static pressure controller</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  controllerType = Buildings.Controls.OBC.CDL.Types.SimpleController.P
      </code>
      </li>
      <li>
      <code>
       final  k = k
      </code>
      </li>
      <li>
      <code>
       final  reverseActing = false
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>zerDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.zerDam"></a></td>
      <td class="type, text"><span>Close damper when disabled</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>dpBuiSetPoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.dpBuiSetPoi"></a></td>
      <td class="type, text"><span>Building pressure setpoint</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = dpBuiSet
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>zer</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.zer"></a></td>
      <td class="type, text"><span>Zero constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    </table>


    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.swi">swi</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.dpBuiSetPoi">dpBuiSetPoi</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.conErr">conErr</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.conErr">conErr</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.conP">conP</a>.u_m
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.zer">zer</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.conP">conP</a>.u_s
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.conP">conP</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.swi">swi</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.zerDam">zerDam</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.swi">swi</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.dpBui">dpBui</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.conErr">conErr</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.swi">swi</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.yRelDam">yRelDam</a></code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure"></a></h2>

  <span class="ModelicaDescription">Return fan control with direct building pressure control</span><br>

<h3>Info</h3>
  
<p>
Setpoint for return fan discharge pressure and relief air damper
for a multi zone VAV AHU according to Section 5.16.10 of ASHRAE Guideline G36, May 2020.
</p>
<p>
Note that this sequence assumes that the AHU units with return fan having the
return fan with direct building pressure control have the minimum outdoor air damper.
</p>
<ol>
<li>
<p>Return fan operates whenever associated supply fan is proven on and is
off otherwise.</p>
</li>
<li>
<p>Return fan is controlled to maintain return fan discharge static pressure
at setpoint <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBuiSet">dpBuiSet</a></code>.</p>
</li>
<li>
<p>Relief damper is only enabled when the associated supply and return
fans are proven on (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.u1SupFan">u1SupFan</a>=true</code>) and the minimum outdoor air damper is open
(to be controlled in a separate sequence).
The relief dampers is closed when the fan is disabled.</p>
</li>
<li>
<p>The building static pressure is time averaged with a sliding 5-minute window
to dampen fluctuations. The averaged value shall be displayed and is used
for control.</p>
</li>
<li>
<p>When the relief damper is enabled, a control loop modulates the relief damper
in sequence with the return fan static pressure setpoint as shown in the figure
below to maintain the building pressure equal to <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBuiSet">dpBuiSet</a></code>,
which is by default <i>12</i> Pa (<i>0.05</i> inches).
</p>
</li>
</ol>
<p>
The output signal of the building pressure control is as follows:
</p>
<ol>
<li>
From <i>0</i> to <i>0.5</i>, the building pressure control loop modulates the exhaust
dampers from <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yRelDam">yRelDam</a> = 0</code> (closed) to <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yRelDam">yRelDam</a> = 1</code> (open).
</li>
<li>
From <i>0.5</i> to <i>1</i>, the building pressure control loop resets the return fan
discharge static pressure setpoint from <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.p_rel_RetFan_min">p_rel_RetFan_min</a></code>
to <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.p_rel_RetFan_max">p_rel_RetFan_max</a></code>. The <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.p_rel_RetFan_min">p_rel_RetFan_min</a></code> and
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.p_rel_RetFan_max">p_rel_RetFan_max</a></code> are specified in Section 3.2.1.4.
</li>
</ol>
<p align="center">
<img alt="Image of return fan control for multi zone AHU" src="img/ReturnFanControlWithPressure.png">
</p>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>dpBuiSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBuiSet"></a></span></td>
    <td class="type, text"><span>12</span></td>
    <td class="type, text">Building static pressure difference relative to ambient (positive to pressurize the building) [Pa Max = 30]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>p_rel_RetFan_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.p_rel_RetFan_min"></a></span></td>
    <td class="type, text"><span>2.4</span></td>
    <td class="type, text">Return fan discharge static pressure difference minimum setpoint,no less than 2.4 Pa [Pa Min = 0 Max = 1000]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>p_rel_RetFan_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.p_rel_RetFan_max"></a></span></td>
    <td class="type, text"><span>40</span></td>
    <td class="type, text">Return fan discharge static pressure maximum setpoint [Pa Min = 0 Max = 1000]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>disSpe_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.disSpe_min"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Return fan speed when providing the minimum return fan discharge static pressure difference [1 Min = 0 Max = 1]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>disSpe_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.disSpe_max"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Return fan speed when providing the maximum return fan discharge static pressure difference [1 Min = 0 Max = 1]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Pressure controller</td></tr>
    <tr>
    <td class="type, text"><span>SimpleController</span></td>
    <td class="type, text"><span><code>conTyp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conTyp"></a></span></td>
    <td class="type, text"><span>PI</span></td>
    <td class="type, text">Type of controller </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>k</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.k"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Gain, normalized using dpBuiSet [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>Ti</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.Ti"></a></span></td>
    <td class="type, text"><span>0.5</span></td>
    <td class="type, text">Time constant of integrator block [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>Td</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.Td"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Time constant of derivative block [s ]</td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>dpBui</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBui"></a></span></td>
      <td class="type, text">Building static pressure difference, relative to ambient (positive if pressurized) [Pa ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1MinOutAirDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.u1MinOutAirDam"></a></span></td>
      <td class="type, text">Minimum outdoor air damper status, true when it is open </td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1SupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.u1SupFan"></a></span></td>
      <td class="type, text">Supply fan status </td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yDpBui</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yDpBui"></a></span></td>
      <td class="type, text">Averaged building static pressure [Pa ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRelDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yRelDam"></a></span></td>
      <td class="type, text">Relief damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>dpDisSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpDisSet"></a></span></td>
      <td class="type, text">Return fan discharge static pressure setpoint [Pa Min = 0 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yRetFan"></a></span></td>
      <td class="type, text">Return fan commanded speed [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1RetFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.y1RetFan"></a></span></td>
      <td class="type, text">Return fan commanded on </td>
      </tr>
    </table>

<h3>Blocks</h3>
    <p>
    It has the following blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MovingAverage">Buildings.Controls.OBC.CDL.Reals.MovingAverage</a></code></span></td>
      <td><code>movMea</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.movMea"></a></td>
      <td class="type, text"><span>Average building static pressure measurement</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  delta = 300
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.PID">Buildings.Controls.OBC.CDL.Reals.PID</a></code></span></td>
      <td><code>conP</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP"></a></td>
      <td class="type, text"><span>Building static pressure controller</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  controllerType = conTyp
      </code>
      </li>
      <li>
      <code>
       final  k = k
      </code>
      </li>
      <li>
      <code>
       final  Ti = Ti
      </code>
      </li>
      <li>
      <code>
       final  Td = Td
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Line">Buildings.Controls.OBC.CDL.Reals.Line</a></code></span></td>
      <td><code>linExhAirDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam"></a></td>
      <td class="type, text"><span>Exhaust air damper position</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Line">Buildings.Controls.OBC.CDL.Reals.Line</a></code></span></td>
      <td><code>linRetFanStaPre</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre"></a></td>
      <td class="type, text"><span>Return fan static pressure setpoint</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi1"></a></td>
      <td class="type, text"><span>Relief air damper position</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi"></a></td>
      <td class="type, text"><span>Return fan discharge static pressure setpoint</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Divide">Buildings.Controls.OBC.CDL.Reals.Divide</a></code></span></td>
      <td><code>div</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.div"></a></td>
      <td class="type, text"><span>Normalized the control error</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Line">Buildings.Controls.OBC.CDL.Reals.Line</a></code></span></td>
      <td><code>linRetFanSpe</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe"></a></td>
      <td class="type, text"><span>Return fan speed</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi2"></a></td>
      <td class="type, text"><span>Return fan speed setpoint</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    </table>


<h3>Protected Blocks</h3>
    <p>
    It has the following protected blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>dpBuiSetPoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBuiSetPoi"></a></td>
      <td class="type, text"><span>Building pressure setpoint</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = dpBuiSet
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>retFanDisPreMin</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanDisPreMin"></a></td>
      <td class="type, text"><span>Return fan discharge static pressure minimum setpoint</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = p_rel_RetFan_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>retFanDisPreMax</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanDisPreMax"></a></td>
      <td class="type, text"><span>Return fan discharge static pressure maximum setpoint</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = p_rel_RetFan_max
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>zer</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer"></a></td>
      <td class="type, text"><span>Zero fan control signal</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>zer1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer1"></a></td>
      <td class="type, text"><span>Zero constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.con"></a></td>
      <td class="type, text"><span>Constant 0.5</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0.5
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>one</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.one"></a></td>
      <td class="type, text"><span>Constant one</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>conOne</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conOne"></a></td>
      <td class="type, text"><span>Constant one</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>enaDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.enaDam"></a></td>
      <td class="type, text"><span>Check if the relief damper should be enabled</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>retFanSpeMin</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanSpeMin"></a></td>
      <td class="type, text"><span>Return fan speed when discharge static pressure minimum setpoint</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = disSpe_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>retFanSpeMax</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanSpeMax"></a></td>
      <td class="type, text"><span>Return fan speed when discharge static pressure maximum setpoint</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = disSpe_max
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>zer2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer2"></a></td>
      <td class="type, text"><span>Zero fan control signal</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    </table>


    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.movMea">movMea</a>.u
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBui">dpBui</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi">swi</a>.u2
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.u1SupFan">u1SupFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi">swi</a>.u3
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer">zer</a>.y
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer1">zer1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam">linExhAirDam</a>.x1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer1">zer1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam">linExhAirDam</a>.f1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.con">con</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam">linExhAirDam</a>.x2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.one">one</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam">linExhAirDam</a>.f2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.con">con</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre">linRetFanStaPre</a>.x1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.one">one</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre">linRetFanStaPre</a>.x2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanDisPreMin">retFanDisPreMin</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre">linRetFanStaPre</a>.f1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanDisPreMax">retFanDisPreMax</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre">linRetFanStaPre</a>.f2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre">linRetFanStaPre</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi">swi</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam">linExhAirDam</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi1">swi1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi1">swi1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yRelDam">yRelDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer1">zer1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi1">swi1</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi">swi</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpDisSet">dpDisSet</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP">conP</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam">linExhAirDam</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP">conP</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre">linRetFanStaPre</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBuiSetPoi">dpBuiSetPoi</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.div">div</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.movMea">movMea</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.div">div</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conOne">conOne</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP">conP</a>.u_s
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.div">div</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP">conP</a>.u_m
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.movMea">movMea</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yDpBui">yDpBui</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.u1MinOutAirDam">u1MinOutAirDam</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.enaDam">enaDam</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.enaDam">enaDam</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.enaDam">enaDam</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi1">swi1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre">linRetFanStaPre</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe">linRetFanSpe</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanDisPreMin">retFanDisPreMin</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe">linRetFanSpe</a>.x1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanSpeMin">retFanSpeMin</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe">linRetFanSpe</a>.f1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanDisPreMax">retFanDisPreMax</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe">linRetFanSpe</a>.x2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanSpeMax">retFanSpeMax</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe">linRetFanSpe</a>.f2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe">linRetFanSpe</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi2">swi2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer2">zer2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi2">swi2</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi2">swi2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi2">swi2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yRetFan">yRetFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.y1RetFan">y1RetFan</a></code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking"></a></h2>

  <span class="ModelicaDescription">Return fan control for AHUs using return fan with airflow tracking</span><br>

<h3>Info</h3>
  
<p>
Sequence for controlling return fan <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.yRetFan">yRetFan</a></code> for AHUs using return fan
with airflow tracking.
It is implemented according to Section 5.16.11 of ASHRAE Guideline G36, May 2020.
</p>
<ul>
<li>
Return fan operates whenever associated supply fan is proven on
(<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.u1SupFan">u1SupFan</a> = true</code>).
</li>
<li>
Return fan speed shall be controlled to maintain return airflow equal to supply
airflow less differential <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.difFloSet">difFloSet</a></code>, as determined per section 3.2.1.5.
</li>
<li>
Relief or exhaust dampers shall be enabled when the associated supply and return
fans are proven on and closed otherwise. Exhaust dampers shall modulate as the inverse
of the return air damper per section 5.16.2.3. This is implemented in
<code>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan</code>
</li>
</ul>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>difFloSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.difFloSet"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Airflow differential between supply air and return air fans required to maintain building pressure at desired pressure [m3&#x2F;s ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Fan controller</td></tr>
    <tr>
    <td class="type, text"><span>SimpleController</span></td>
    <td class="type, text"><span><code>conTyp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.conTyp"></a></span></td>
    <td class="type, text"><span>PI</span></td>
    <td class="type, text">Type of controller </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>k</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.k"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Gain, normalized using dpBuiSet [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>Ti</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.Ti"></a></span></td>
    <td class="type, text"><span>0.5</span></td>
    <td class="type, text">Time constant of integrator block [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>Td</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.Td"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Time constant of derivative block [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>maxSpe</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.maxSpe"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Upper limit of output </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>minSpe</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.minSpe"></a></span></td>
    <td class="type, text"><span>0</span></td>
    <td class="type, text">Lower limit of output </td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VAirSup_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.VAirSup_flow"></a></span></td>
      <td class="type, text">Measured AHU supply airflow rate [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VAirRet_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.VAirRet_flow"></a></span></td>
      <td class="type, text">Measured AHU return airflow rate [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1SupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.u1SupFan"></a></span></td>
      <td class="type, text">Supply fan status </td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.yRetFan"></a></span></td>
      <td class="type, text">Return fan commanded speed [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1RetFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.y1RetFan"></a></span></td>
      <td class="type, text">Return fan commanded on </td>
      </tr>
    </table>

<h3>Blocks</h3>
    <p>
    It has the following blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.PID">Buildings.Controls.OBC.CDL.Reals.PID</a></code></span></td>
      <td><code>conP</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.conP"></a></td>
      <td class="type, text"><span>Building static pressure controller</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  controllerType = conTyp
      </code>
      </li>
      <li>
      <code>
       final  k = k
      </code>
      </li>
      <li>
      <code>
       final  Ti = Ti
      </code>
      </li>
      <li>
      <code>
       final  Td = Td
      </code>
      </li>
      <li>
      <code>
       final  yMax = maxSpe
      </code>
      </li>
      <li>
      <code>
       final  yMin = minSpe
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    </table>


<h3>Protected Blocks</h3>
    <p>
    It has the following protected blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.swi"></a></td>
      <td class="type, text"><span>Check if relief damper should be enabled</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Subtract">Buildings.Controls.OBC.CDL.Reals.Subtract</a></code></span></td>
      <td><code>conErr</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.conErr"></a></td>
      <td class="type, text"><span>Control error</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>zerSpe</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.zerSpe"></a></td>
      <td class="type, text"><span>Disable return fan</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>difFlo</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.difFlo"></a></td>
      <td class="type, text"><span>Return airflow less than supply airflow</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = difFloSet
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    </table>


    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.swi">swi</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.zerSpe">zerSpe</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.swi">swi</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.swi">swi</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.yRetFan">yRetFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.VAirSup_flow">VAirSup_flow</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.conErr">conErr</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.difFlo">difFlo</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.conErr">conErr</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.conErr">conErr</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.conP">conP</a>.u_s
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.VAirRet_flow">VAirRet_flow</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.conP">conP</a>.u_m
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.conP">conP</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.swi">swi</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.y1RetFan">y1RetFan</a></code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU"></a></h2>

  <span class="ModelicaDescription">AHU level setpoint calculation</span><br>

<h3>Info</h3>
  
<p>
This sequence outputs AHU level effective outdoor air absolute minimum and design
minimum setpoints <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VEffAbsOutAir_flow">VEffAbsOutAir_flow</a></code>, <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VEffDesOutAir_flow">VEffDesOutAir_flow</a></code> and
the nomalized minimum setpoint <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.effOutAir_normalized">effOutAir_normalized</a></code>
when complying with California Title 24 ventilation requirements.
It is implemented according to Section 5.16.3.2 of ASHRAE
Guideline G36, May 2020.
</p>
<p>
It calculates as below:
</p>
<ol>
<li>
See the sum of zone absolute and design minimum outdoor airflow setpoint
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VSumZonAbsMin_flow">VSumZonAbsMin_flow</a></code> and <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VSumZonDesMin_flow">VSumZonDesMin_flow</a></code> from
<code>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.SumZone</code> for the detailed
description.
</li>
<li>
Effective outdoor air absolute minimum and design minimum setpoints
(<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VEffAbsOutAir_flow">VEffAbsOutAir_flow</a></code> and <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VEffDesOutAir_flow">VEffDesOutAir_flow</a></code>) are recalculated
continuously based on the mode of the zones being served.
<ul>
<li>
Effective outdoor air absolute minimum setpoint <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VEffAbsOutAir_flow">VEffAbsOutAir_flow</a></code> is
the sum of <code>VZonAbsMin_flow</code> for all zones in all zone groups that
are in occupied mode but shall be no larger than the absolute minimum outdoor airflow
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VAbsOutAir_flow">VAbsOutAir_flow</a></code>.
</li>
<li>
Effective outdoor air design minimum setpoint <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VEffDesOutAir_flow">VEffDesOutAir_flow</a></code> is
the sum of <code>VZonDesMin_flow</code> for all zones in all zone groups that
are in occupied mode but shall be no larger than the absolute minimum outdoor airflow
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VDesOutAir_flow">VDesOutAir_flow</a></code>.
</li>
</ul>
</li>
<li>
According to section 5.16.4, 5.16.5 and 5.16.6, the effective minimum outdoor airflow
setpoint should be reset based on the highest zone CO2 control- loop signal from
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VEffAbsOutAir_flow">VEffAbsOutAir_flow</a></code> at 50% signal to <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VEffDesOutAir_flow">VEffDesOutAir_flow</a></code>
at 100% signal. When there is no CO2 sensor in any zone, the effective minimum
outdoor airflow setpoint should be equal to the <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VEffDesOutAir_flow">VEffDesOutAir_flow</a></code>.
</li>
</ol>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Economizer design</td></tr>
    <tr>
    <td class="type, text"><span>OutdoorAirSection</span></td>
    <td class="type, text"><span><code>minOADes</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.minOADes"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Type of outdoor air section </td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Boolean</span></td>
    <td class="type, text"><span><code>have_CO2Sen</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.have_CO2Sen"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">True: there are zones have CO2 sensor </td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Nominal condition</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>VAbsOutAir_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VAbsOutAir_flow"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Design outdoor airflow rate when all zones with CO2 sensors or occupancy sensors are unpopulated [m3&#x2F;s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>VDesOutAir_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VDesOutAir_flow"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Design minimum outdoor airflow rate with the areas served by the system are occupied at their design population, including diversity where applicable [m3&#x2F;s ]</td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VSumZonAbsMin_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VSumZonAbsMin_flow"></a></span></td>
      <td class="type, text">Sum of the zone absolute minimum outdoor airflow setpoint [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VSumZonDesMin_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VSumZonDesMin_flow"></a></span></td>
      <td class="type, text">Sum of the zone design minimum outdoor airflow setpoint [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uCO2Loo_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.uCO2Loo_max"></a></span></td>
      <td class="type, text">Maximum Zone CO2 control loop [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VAirOut_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VAirOut_flow"></a></span></td>
      <td class="type, text">Measured outdoor air volumetric flow rate [m3&#x2F;s Min = 0 ]</td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>VEffAbsOutAir_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VEffAbsOutAir_flow"></a></span></td>
      <td class="type, text">Effective outdoor air absolute minimum setpoint [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>effAbsOutAir_normalized</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.effAbsOutAir_normalized"></a></span></td>
      <td class="type, text">Effective minimum outdoor airflow setpoint, normalized by the absolute outdoor airflow rate  [1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>VEffDesOutAir_flow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VEffDesOutAir_flow"></a></span></td>
      <td class="type, text">Effective outdoor air design minimum setpoint [m3&#x2F;s Min = 0 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>effDesOutAir_normalized</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.effDesOutAir_normalized"></a></span></td>
      <td class="type, text">Effective minimum outdoor airflow setpoint, normalized by the design outdoor airflow rate  [1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>effOutAir_normalized</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.effOutAir_normalized"></a></span></td>
      <td class="type, text">Effective minimum outdoor airflow setpoint, normalized by the design total outdoor airflow rate  [1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>outAir_normalized</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.outAir_normalized"></a></span></td>
      <td class="type, text">Normalized outdoor airflow rate [1 ]</td>
      </tr>
    </table>

<h3>Blocks</h3>
    <p>
    It has the following blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>absOutAir</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.absOutAir"></a></td>
      <td class="type, text"><span>Design outdoor airflow rate when all zones with CO2 sensors or occupancy sensors are unpopulated</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = VAbsOutAir_flow
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Min">Buildings.Controls.OBC.CDL.Reals.Min</a></code></span></td>
      <td><code>min1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.min1"></a></td>
      <td class="type, text"><span>Effective outdoor air absolute minimum setpoint</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>desOutAir</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.desOutAir"></a></td>
      <td class="type, text"><span>Design minimum outdoor airflow with areas served by the system are occupied at their design population, including diversity where applicable</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = VDesOutAir_flow
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Min">Buildings.Controls.OBC.CDL.Reals.Min</a></code></span></td>
      <td><code>min2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.min2"></a></td>
      <td class="type, text"><span>Effective outdoor air design minimum setpoint</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Divide">Buildings.Controls.OBC.CDL.Reals.Divide</a></code></span></td>
      <td><code>norVOutMin</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.norVOutMin"></a></td>
      <td class="type, text"><span>Normalization for minimum outdoor air flow rate</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Divide">Buildings.Controls.OBC.CDL.Reals.Divide</a></code></span></td>
      <td><code>norVOutMin1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.norVOutMin1"></a></td>
      <td class="type, text"><span>Normalization for minimum outdoor air flow rate</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.con"></a></td>
      <td class="type, text"><span>Constant value</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0.5
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.con1"></a></td>
      <td class="type, text"><span>Constant value</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Line">Buildings.Controls.OBC.CDL.Reals.Line</a></code></span></td>
      <td><code>effOutAir</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.effOutAir"></a></td>
      <td class="type, text"><span>Normalized effective outdoor air setpoint</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  limitBelow = false
      </code>
      </li>
      <li>
      <code>
       final  limitAbove = true
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.gai"></a></td>
      <td class="type, text"><span>When there is no zone has CO2 sensor, design setpoint will be applied</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Divide">Buildings.Controls.OBC.CDL.Reals.Divide</a></code></span></td>
      <td><code>norVOutMin2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.norVOutMin2"></a></td>
      <td class="type, text"><span>Normalization for minimum outdoor air flow rate</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Divide">Buildings.Controls.OBC.CDL.Reals.Divide</a></code></span></td>
      <td><code>norVOut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.norVOut"></a></td>
      <td class="type, text"><span>Normalization for outdoor air flow rate</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>neaZer</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.neaZer"></a></td>
      <td class="type, text"><span>Near zero value</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1E-4
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Max">Buildings.Controls.OBC.CDL.Reals.Max</a></code></span></td>
      <td><code>max2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.max2"></a></td>
      <td class="type, text"><span>Avoid devide by zero</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Max">Buildings.Controls.OBC.CDL.Reals.Max</a></code></span></td>
      <td><code>max1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.max1"></a></td>
      <td class="type, text"><span>Avoid devide by zero</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    </table>




    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.absOutAir">absOutAir</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.min1">min1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.min1">min1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VEffAbsOutAir_flow">VEffAbsOutAir_flow</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.desOutAir">desOutAir</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.min2">min2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.min2">min2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VEffDesOutAir_flow">VEffDesOutAir_flow</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VSumZonDesMin_flow">VSumZonDesMin_flow</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.min2">min2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VSumZonAbsMin_flow">VSumZonAbsMin_flow</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.min1">min1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.min1">min1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.norVOutMin1">norVOutMin1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.min2">min2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.norVOutMin">norVOutMin</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.norVOutMin1">norVOutMin1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.effAbsOutAir_normalized">effAbsOutAir_normalized</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.norVOutMin">norVOutMin</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.effDesOutAir_normalized">effDesOutAir_normalized</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.uCO2Loo_max">uCO2Loo_max</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.effOutAir">effOutAir</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.con">con</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.effOutAir">effOutAir</a>.x1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.con1">con1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.effOutAir">effOutAir</a>.x2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.gai">gai</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.effOutAir_normalized">effOutAir_normalized</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.min2">min2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.effOutAir">effOutAir</a>.f2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.min1">min1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.effOutAir">effOutAir</a>.f1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.norVOutMin">norVOutMin</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.gai">gai</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.effOutAir">effOutAir</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.norVOutMin2">norVOutMin2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.norVOutMin2">norVOutMin2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.effOutAir_normalized">effOutAir_normalized</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.VAirOut_flow">VAirOut_flow</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.norVOut">norVOut</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.norVOut">norVOut</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.outAir_normalized">outAir_normalized</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.max2">max2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.norVOutMin1">norVOutMin1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.neaZer">neaZer</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.max2">max2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.absOutAir">absOutAir</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.max2">max2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.neaZer">neaZer</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.max1">max1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.desOutAir">desOutAir</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.max1">max1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.max1">max1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.norVOutMin">norVOutMin</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.max1">max1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.norVOutMin2">norVOutMin2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.max1">max1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.norVOut">norVOut</a>.u2
    </code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan"></a></h2>

  <span class="ModelicaDescription">Sequence for control of relief fan in AHU</span><br>

<h3>Info</h3>
  
<p>
Sequence for controling relief fan that is part of AHU. It is developed based on
Section 5.16.9 of ASHRAE Guideline 36, May 2020, with the modification to accommodate
the single relief fan control.
</p>
<ol>
<li>
The relief fan shall be enabled when the AHU supply fan is proven ON
(<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.u1SupFan">u1SupFan</a>=true</code>), and shall be disabled otherwise.
</li>
<li>
Building static pressure (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.dpBui">dpBui</a></code>) shall be time averaged with a sliding
5-minute window and 15 second sampling rate (to dampen fluctuations). The average
value shall be that displayed and used for control.
</li>
<li>
A P-only control loop maintains the building pressure at a set point (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.dpBuiSet">dpBuiSet</a></code>)
of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop is disabled
and output set to zero when the relief fan is disabled.
</li>
<li>
Fan speed shall be equal to the PID signal but no less than the minimum speed.
<ol type="a">
<li>
When relief system is enabled, and the control loop
output is above 5%, open the motorized dampers to the relief fans;
close the dampers when the loop output drops to 0% for 5 minutes.
</li>
<li>
When the control loop output is above minimum speed (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.relFanSpe_min">relFanSpe_min</a></code>) plus 15%
by 7 minutes, start the relief fan.
</li>
<li>
When the control loop output is below minimum speed (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.relFanSpe_min">relFanSpe_min</a></code>)
by 5 minutes, shut off the relief fan.
</li>
</ol>
</li>
</ol>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>relFanSpe_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.relFanSpe_min"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Relief fan minimum speed [Min = 0 Max = 1]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>dpBuiSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.dpBuiSet"></a></span></td>
    <td class="type, text"><span>12</span></td>
    <td class="type, text">Building static pressure difference relative to ambient (positive to pressurize the building) [Pa Max = 30]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Pressure controller</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>k</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.k"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Gain, normalized using dpBuiSet [1 ]</td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Advanced</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>hys</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.hys"></a></span></td>
    <td class="type, text"><span>0.005</span></td>
    <td class="type, text">Hysteresis for checking the controller output value </td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>dpBui</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.dpBui"></a></span></td>
      <td class="type, text">Building static pressure difference, relative to ambient (positive if pressurized) [Pa ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1SupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.u1SupFan"></a></span></td>
      <td class="type, text">AHU supply fan proven on status </td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yDpBui</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.yDpBui"></a></span></td>
      <td class="type, text">Building static pressure difference, relative to ambient (positive if pressurized) [Pa ]</td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1RelDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.y1RelDam"></a></span></td>
      <td class="type, text">True: 2-position relief damper commanded open </td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRelFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.yRelFan"></a></span></td>
      <td class="type, text">Relief fan commanded speed [1 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1RelFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.y1RelFan"></a></span></td>
      <td class="type, text">Relief fan commanded on </td>
      </tr>
    </table>

<h3>Blocks</h3>
    <p>
    It has the following blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MovingAverage">Buildings.Controls.OBC.CDL.Reals.MovingAverage</a></code></span></td>
      <td><code>movMea</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.movMea"></a></td>
      <td class="type, text"><span>Average building static pressure measurement</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  delta = 300
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>dpBuiSetPoi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.dpBuiSetPoi"></a></td>
      <td class="type, text"><span>Building pressure setpoint</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = dpBuiSet
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Divide">Buildings.Controls.OBC.CDL.Reals.Divide</a></code></span></td>
      <td><code>div1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.div1"></a></td>
      <td class="type, text"><span>Normalized the control error</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>conOne</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.conOne"></a></td>
      <td class="type, text"><span>Constant one</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.PID">Buildings.Controls.OBC.CDL.Reals.PID</a></code></span></td>
      <td><code>conP</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.conP"></a></td>
      <td class="type, text"><span>Building static pressure controller</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  controllerType = Buildings.Controls.OBC.CDL.Types.SimpleController.P
      </code>
      </li>
      <li>
      <code>
       final  k = k
      </code>
      </li>
      <li>
      <code>
       final  reverseActing = false
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold">Buildings.Controls.OBC.CDL.Reals.GreaterThreshold</a></code></span></td>
      <td><code>greThr</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.greThr"></a></td>
      <td class="type, text"><span>Check if the controller output is greater than threshold</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 0.05
      </code>
      </li>
      <li>
      <code>
       final  h = hys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.LessThreshold">Buildings.Controls.OBC.CDL.Reals.LessThreshold</a></code></span></td>
      <td><code>lesThr</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.lesThr"></a></td>
      <td class="type, text"><span>Check if the controller output is near zero</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 0.005
      </code>
      </li>
      <li>
      <code>
       final  h = hys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Timer">Buildings.Controls.OBC.CDL.Logical.Timer</a></code></span></td>
      <td><code>tim</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.tim"></a></td>
      <td class="type, text"><span>Check if the controller output has been near zero for threshold time</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 300
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.and2"></a></td>
      <td class="type, text"><span>Check if the controller output is greater than threshold and the relief system has been enabled</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Latch">Buildings.Controls.OBC.CDL.Logical.Latch</a></code></span></td>
      <td><code>lat</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.lat"></a></td>
      <td class="type, text"><span>Enable damper</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold">Buildings.Controls.OBC.CDL.Reals.GreaterThreshold</a></code></span></td>
      <td><code>greThr2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.greThr2"></a></td>
      <td class="type, text"><span>Check if the controller output is greater than minimum speed plus threshold</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = relFanSpe_min + 0.15
      </code>
      </li>
      <li>
      <code>
       final  h = hys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Timer">Buildings.Controls.OBC.CDL.Logical.Timer</a></code></span></td>
      <td><code>upTim</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.upTim"></a></td>
      <td class="type, text"><span>Check if the controller output has been greater than threshold for sufficient long time</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 420
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.LessThreshold">Buildings.Controls.OBC.CDL.Reals.LessThreshold</a></code></span></td>
      <td><code>lesThr3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.lesThr3"></a></td>
      <td class="type, text"><span>Check if the controller output is less than minimum speed</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = relFanSpe_min
      </code>
      </li>
      <li>
      <code>
       final  h = hys
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Timer">Buildings.Controls.OBC.CDL.Logical.Timer</a></code></span></td>
      <td><code>dowTim</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.dowTim"></a></td>
      <td class="type, text"><span>Check if the controller output has been less than threshold for sufficient long time</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 300
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Latch">Buildings.Controls.OBC.CDL.Logical.Latch</a></code></span></td>
      <td><code>lat1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.lat1"></a></td>
      <td class="type, text"><span>Stage down lag fan</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>relDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.relDam"></a></td>
      <td class="type, text"><span>Open relief damper</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>relFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.relFan"></a></td>
      <td class="type, text"><span>Turn on relief fan</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Conversions.html#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal">Buildings.Controls.OBC.CDL.Conversions.BooleanToReal</a></code></span></td>
      <td><code>booToRea2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.booToRea2"></a></td>
      <td class="type, text"><span>Convert boolean to real</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Multiply">Buildings.Controls.OBC.CDL.Reals.Multiply</a></code></span></td>
      <td><code>pro1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.pro1"></a></td>
      <td class="type, text"><span>Relief fan speed</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    </table>




    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.dpBui">dpBui</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.movMea">movMea</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.dpBuiSetPoi">dpBuiSetPoi</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.div1">div1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.movMea">movMea</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.div1">div1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.div1">div1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.conP">conP</a>.u_m
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.conOne">conOne</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.conP">conP</a>.u_s
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.conP">conP</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.greThr">greThr</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.greThr">greThr</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.and2">and2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.conP">conP</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.lesThr">lesThr</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.lesThr">lesThr</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.tim">tim</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.tim">tim</a>.passed
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.lat">lat</a>.clr
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.and2">and2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.lat">lat</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.and2">and2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.conP">conP</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.greThr2">greThr2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.greThr2">greThr2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.upTim">upTim</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.conP">conP</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.lesThr3">lesThr3</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.lesThr3">lesThr3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.dowTim">dowTim</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.upTim">upTim</a>.passed
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.lat1">lat1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.dowTim">dowTim</a>.passed
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.lat1">lat1</a>.clr
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.lat">lat</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.relDam">relDam</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.relFan">relFan</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.lat1">lat1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.relFan">relFan</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.relFan">relFan</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.relDam">relDam</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.relFan">relFan</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.booToRea2">booToRea2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.booToRea2">booToRea2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.pro1">pro1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.conP">conP</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.pro1">pro1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.movMea">movMea</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.yDpBui">yDpBui</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.pro1">pro1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.yRelFan">yRelFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.relFan">relFan</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.y1RelFan">y1RelFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.relDam">relDam</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.y1RelDam">y1RelDam</a></code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS"></a></h2>

  <span class="ModelicaDescription">Outdoor air and return air damper position limits for units with separated minimum outdoor air damper and airflow measurement</span><br>

<h3>Info</h3>
  
<p>
Block that outputs the position limits of the return and outdoor air damper for units
with a separated minimum outdoor air damper and airflow measurement.
It is implemented according to Section 5.16.5 of the ASHRAE Guideline 36, May 2020.
</p>
<h4>Minimum outdoor air set point</h4>
<p>
Calculate the outdoor air set point with
<code>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow</code>.
</p>
<h4>Minimum outdoor air control loop</h4>
<p>
Minimum outdoor air control loop is enabled when the supply fan is proven ON
(<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.u1SupFan">u1SupFan</a>=true</code>) and in occupied mode, and disabled and output set to
zero otherwise
</p>
<p>
The minimum outdoor airflow rate shall be maintained at the minimum outdoor air
set point by a reverse-acting control loop whose output is 0% to 100%.
From 0% to 50% loop output, the minimum outdoor air damper is opened from 0%
(<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minOutDamPhy_min">minOutDamPhy_min</a></code>) to 100% (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minOutDamPhy_max">minOutDamPhy_max</a></code>).
</p>
<h4>Return air damper</h4>
<ul>
<li>
Return air damper minimum outdoor air control is enabled when the minimum outdoor
air damper is fully open and the economizer outdoor air damper is less than a projected
position limit, which is 5% when supply fan speed is at 100% design speed proportionally
up to 80% when the fan is at minimum speed.
</li>
<li>
Return air damper minimum outdoor air control is disabled when the minimum outdoor
air damper is not fully open or the economizer outdoor air damper is 10% above the projected
position limit as determined above.
</li>
<li>
When enabled, the maximum return air damper set point is reduced from 100%
(<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPhy_max">retDamPhy_max</a></code>) to 0% (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPhy_min">retDamPhy_min</a></code>)
as the minimum outdoor air loop output rises from 50% to 100%.
</li>
</ul>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>minSpe</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minSpe"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Minimum supply fan speed [1 Min = 0 Max = 1]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Minimum OA control</td></tr>
    <tr>
    <td class="type, text"><span>SimpleController</span></td>
    <td class="type, text"><span><code>minOAConTyp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minOAConTyp"></a></span></td>
    <td class="type, text"><span>PI</span></td>
    <td class="type, text">Type of minimum outdoor air controller </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>kMinOA</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.kMinOA"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Gain of controller [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TiMinOA</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.TiMinOA"></a></span></td>
    <td class="type, text"><span>0.5</span></td>
    <td class="type, text">Time constant of integrator block [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TdMinOA</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.TdMinOA"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Time constant of derivative block [s ]</td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Commissioning</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Physical damper position limits</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>retDamPhy_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPhy_max"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Physically fixed maximum position of the return air damper [1 Min = 0 Max = 1]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>retDamPhy_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPhy_min"></a></span></td>
    <td class="type, text"><span>0</span></td>
    <td class="type, text">Physically fixed minimum position of the return air damper [1 Min = 0 Max = 1]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>outDamPhy_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.outDamPhy_max"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Physically fixed maximum position of the outdoor air damper [1 Min = 0 Max = 1]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>outDamPhy_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.outDamPhy_min"></a></span></td>
    <td class="type, text"><span>0</span></td>
    <td class="type, text">Physically fixed minimum position of the outdoor air damper [1 Min = 0 Max = 1]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>minOutDamPhy_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minOutDamPhy_max"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Physically fixed maximum position of the minimum outdoor air damper [1 Min = 0 Max = 1]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>minOutDamPhy_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minOutDamPhy_min"></a></span></td>
    <td class="type, text"><span>0</span></td>
    <td class="type, text">Physically fixed minimum position of the minimum outdoor air damper [1 Min = 0 Max = 1]</td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VOutMinSet_flow_normalized</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.VOutMinSet_flow_normalized"></a></span></td>
      <td class="type, text">Effective minimum outdoor airflow setpoint, normalized by design minimum outdoor airflow rate [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VOut_flow_normalized</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.VOut_flow_normalized"></a></span></td>
      <td class="type, text">Measured outdoor volumetric airflow rate, normalized by design minimum outdoor airflow rate [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1SupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.u1SupFan"></a></span></td>
      <td class="type, text">Supply fan proven on </td>
      </tr>
    <tr>
      <td>
      <code>
      Integer
      </code>
      </td>
      <td class="type, text"><span><code>uOpeMod</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.uOpeMod"></a></span></td>
      <td class="type, text">AHU operation mode status signal </td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.uOutDam"></a></span></td>
      <td class="type, text">Economizer outdoor air damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uSupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.uSupFan"></a></span></td>
      <td class="type, text">Commanded supply fan speed [1 Min = 0 Max = 1 ]</td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yMinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yMinOutDam"></a></span></td>
      <td class="type, text">Minimum outdoor air damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>yEnaMinOut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yEnaMinOut"></a></span></td>
      <td class="type, text">True: enable minimum outdoor air control loop </td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yOutDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yOutDam_min"></a></span></td>
      <td class="type, text">Physically minimum outdoor air damper position limit [1 Min = outDamPhy_min Max = outDamPhy_max ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yOutDam_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yOutDam_max"></a></span></td>
      <td class="type, text">Physically maximum outdoor air damper position limit [1 Min = outDamPhy_min Max = outDamPhy_max ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yRetDam_min"></a></span></td>
      <td class="type, text">Minimum return air damper position limit [1 Min = retDamPhy_min Max = retDamPhy_max ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetDam_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yRetDam_max"></a></span></td>
      <td class="type, text">Maximum return air damper position limit [1 Min = retDamPhy_min Max = retDamPhy_max ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetDamPhy_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yRetDamPhy_max"></a></span></td>
      <td class="type, text">Physical maximum return air damper position limit. Required as an input for the economizer enable disable sequence [1 Min = 0 Max = 1 ]</td>
      </tr>
    </table>

<h3>Blocks</h3>
    <p>
    It has the following blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.PIDWithReset">Buildings.Controls.OBC.CDL.Reals.PIDWithReset</a></code></span></td>
      <td><code>conMinOA</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.conMinOA"></a></td>
      <td class="type, text"><span>Minimum outdoor air flow control</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  controllerType = minOAConTyp
      </code>
      </li>
      <li>
      <code>
       final  k = kMinOA
      </code>
      </li>
      <li>
      <code>
       final  Ti = TiMinOA
      </code>
      </li>
      <li>
      <code>
       final  Td = TdMinOA
      </code>
      </li>
      <li>
      <code>
       final  yMax = minOutDamPhy_max
      </code>
      </li>
      <li>
      <code>
       final  yMin = minOutDamPhy_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    </table>


<h3>Protected Blocks</h3>
    <p>
    It has the following protected blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.conInt1"></a></td>
      <td class="type, text"><span>Occupied mode index</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Equal">Buildings.Controls.OBC.CDL.Integers.Equal</a></code></span></td>
      <td><code>intEqu</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.intEqu"></a></td>
      <td class="type, text"><span>Check if operation mode is occupied</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>enaMinCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.enaMinCon"></a></td>
      <td class="type, text"><span>Check if the minimum outdoor air control loop should be enabled</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>zer</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.zer"></a></td>
      <td class="type, text"><span>Constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.con"></a></td>
      <td class="type, text"><span>Constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0.5
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Line">Buildings.Controls.OBC.CDL.Reals.Line</a></code></span></td>
      <td><code>minOutDamPos</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minOutDamPos"></a></td>
      <td class="type, text"><span>Minimum outdoor air damper position</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  limitBelow = true
      </code>
      </li>
      <li>
      <code>
       final  limitAbove = true
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>minOutDamPhyPosMinSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minOutDamPhyPosMinSig"></a></td>
      <td class="type, text"><span>Physically fixed minimum position of the minimum outdoor air damper. This is the initial position of the economizer damper</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = minOutDamPhy_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>minOutDamPhyPosMaxSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minOutDamPhyPosMaxSig"></a></td>
      <td class="type, text"><span>Physically fixed maximum position of the minimum outdoor air damper</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = minOutDamPhy_max
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>one</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.one"></a></td>
      <td class="type, text"><span>Constant one</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.con1"></a></td>
      <td class="type, text"><span>Constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0.05
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.con2"></a></td>
      <td class="type, text"><span>Constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0.8
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>minFanSpe</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minFanSpe"></a></td>
      <td class="type, text"><span>Minimum fan speed</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = minSpe
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Line">Buildings.Controls.OBC.CDL.Reals.Line</a></code></span></td>
      <td><code>moaP</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.moaP"></a></td>
      <td class="type, text"><span>Linear mapping of the supply fan speed to the control signal</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  limitBelow = true
      </code>
      </li>
      <li>
      <code>
       final  limitAbove = true
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Less">Buildings.Controls.OBC.CDL.Reals.Less</a></code></span></td>
      <td><code>les</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.les"></a></td>
      <td class="type, text"><span>Check if economizer outdoor air damper is less than projected position</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  h = 0.05
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold">Buildings.Controls.OBC.CDL.Reals.GreaterThreshold</a></code></span></td>
      <td><code>greThr</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.greThr"></a></td>
      <td class="type, text"><span>Check if the minimum outdoor air damper position is fully open</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  t = 0.98
      </code>
      </li>
      <li>
      <code>
       final  h = 0.01
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.gai"></a></td>
      <td class="type, text"><span>Projected position with a gain factor</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1.1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Greater">Buildings.Controls.OBC.CDL.Reals.Greater</a></code></span></td>
      <td><code>gre</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.gre"></a></td>
      <td class="type, text"><span>Check if the economizer outdoor air damper is greater than threshold</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  h = 0.05
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>enaRetDamMin</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.enaRetDamMin"></a></td>
      <td class="type, text"><span>Enable return air damper minimum outdoor air control</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Latch">Buildings.Controls.OBC.CDL.Logical.Latch</a></code></span></td>
      <td><code>enaDis</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.enaDis"></a></td>
      <td class="type, text"><span>Enable or disable return air damper minimum outdoor air control</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Not">Buildings.Controls.OBC.CDL.Logical.Not</a></code></span></td>
      <td><code>cloMinDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.cloMinDam"></a></td>
      <td class="type, text"><span>Check if the minimum outdoor air damper is closed</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>disRetDamMin</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.disRetDamMin"></a></td>
      <td class="type, text"><span>Disable return air damper minimum outdoor air control</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>outDamPhyPosMinSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.outDamPhyPosMinSig"></a></td>
      <td class="type, text"><span>Physically fixed minimum position of the outdoor air damper. This is the initial position of the economizer damper</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = outDamPhy_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>outDamPhyPosMaxSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.outDamPhyPosMaxSig"></a></td>
      <td class="type, text"><span>Physically fixed maximum position of the outdoor air damper.</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = outDamPhy_max
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>retDamPhyPosMinSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPhyPosMinSig"></a></td>
      <td class="type, text"><span>Physically fixed minimum position of the return air damper</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = retDamPhy_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>retDamPhyPosMaxSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPhyPosMaxSig"></a></td>
      <td class="type, text"><span>Physically fixed maximum position of the return air damper. This is the initial condition of the return air damper</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = retDamPhy_max
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>retDamPosMinSwi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPosMinSwi"></a></td>
      <td class="type, text"><span>A switch to deactivate the return air damper minimal outdoor airflow control</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>retDamPosMaxSwi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPosMaxSwi"></a></td>
      <td class="type, text"><span>A switch to deactivate the return air damper minimal outdoor airflow control</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Line">Buildings.Controls.OBC.CDL.Reals.Line</a></code></span></td>
      <td><code>maxRetDamPos</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.maxRetDamPos"></a></td>
      <td class="type, text"><span>Maximum return air damper position</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  limitBelow = true
      </code>
      </li>
      <li>
      <code>
       final  limitAbove = true
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.con3"></a></td>
      <td class="type, text"><span>Constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0.5
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.con4"></a></td>
      <td class="type, text"><span>Constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    </table>


    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.uOpeMod">uOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.intEqu">intEqu</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.conInt1">conInt1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.intEqu">intEqu</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.intEqu">intEqu</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.enaMinCon">enaMinCon</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.VOutMinSet_flow_normalized">VOutMinSet_flow_normalized</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.conMinOA">conMinOA</a>. u_s
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.VOut_flow_normalized">VOut_flow_normalized</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.conMinOA">conMinOA</a>. u_m
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.enaMinCon">enaMinCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.conMinOA">conMinOA</a>. trigger
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.zer">zer</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minOutDamPos">minOutDamPos</a>.x1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.conMinOA">conMinOA</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minOutDamPos">minOutDamPos</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minOutDamPhyPosMinSig">minOutDamPhyPosMinSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minOutDamPos">minOutDamPos</a>.f1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.con">con</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minOutDamPos">minOutDamPos</a>.x2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minOutDamPhyPosMaxSig">minOutDamPhyPosMaxSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minOutDamPos">minOutDamPos</a>.f2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minFanSpe">minFanSpe</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.moaP">moaP</a>.x1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.con2">con2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.moaP">moaP</a>.f1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.uSupFan">uSupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.moaP">moaP</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.con1">con1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.moaP">moaP</a>.f2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.one">one</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.moaP">moaP</a>.x2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.uOutDam">uOutDam</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.les">les</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.moaP">moaP</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.les">les</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.moaP">moaP</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.gai">gai</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.uOutDam">uOutDam</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.gre">gre</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.gai">gai</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.gre">gre</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minOutDamPos">minOutDamPos</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.greThr">greThr</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.les">les</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.enaRetDamMin">enaRetDamMin</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.greThr">greThr</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.enaRetDamMin">enaRetDamMin</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.greThr">greThr</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.cloMinDam">cloMinDam</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.cloMinDam">cloMinDam</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.disRetDamMin">disRetDamMin</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.gre">gre</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.disRetDamMin">disRetDamMin</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.enaRetDamMin">enaRetDamMin</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.enaDis">enaDis</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.disRetDamMin">disRetDamMin</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.enaDis">enaDis</a>.clr
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.outDamPhyPosMinSig">outDamPhyPosMinSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yOutDam_min">yOutDam_min</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.outDamPhyPosMaxSig">outDamPhyPosMaxSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yOutDam_max">yOutDam_max</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPhyPosMaxSig">retDamPhyPosMaxSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yRetDamPhy_max">yRetDamPhy_max</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPosMinSwi">retDamPosMinSwi</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yRetDam_min">yRetDam_min</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.con3">con3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.maxRetDamPos">maxRetDamPos</a>.x1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.con4">con4</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.maxRetDamPos">maxRetDamPos</a>.x2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPhyPosMinSig">retDamPhyPosMinSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.maxRetDamPos">maxRetDamPos</a>.f2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.enaDis">enaDis</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPosMaxSwi">retDamPosMaxSwi</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.maxRetDamPos">maxRetDamPos</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPosMaxSwi">retDamPosMaxSwi</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPhyPosMinSig">retDamPhyPosMinSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPosMaxSwi">retDamPosMaxSwi</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPosMaxSwi">retDamPosMaxSwi</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yRetDam_max">yRetDam_max</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.enaDis">enaDis</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPosMinSwi">retDamPosMinSwi</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPhyPosMinSig">retDamPhyPosMinSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPosMinSwi">retDamPosMinSwi</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPhyPosMaxSig">retDamPhyPosMaxSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.maxRetDamPos">maxRetDamPos</a>.f1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPhyPosMaxSig">retDamPhyPosMaxSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.retDamPosMinSwi">retDamPosMinSwi</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.conMinOA">conMinOA</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.maxRetDamPos">maxRetDamPos</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.minOutDamPos">minOutDamPos</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yMinOutDam">yMinOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.enaMinCon">enaMinCon</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.enaMinCon">enaMinCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.yEnaMinOut">yEnaMinOut</a></code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithAFMS.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP"></a></h2>

  <span class="ModelicaDescription">Outdoor air and return air damper position limits for units with separated minimum outdoor air damper and differential pressure control</span><br>

<h3>Info</h3>
  
<p>
Block that outputs the position limits of the return and outdoor air damper for units
with a separated minimum outdoor air damper and differential pressure control.
It is implemented according to Section 5.16.4 of the ASHRAE Guideline 36, May 2020.
</p>
<h4>Differential pressure setpoint across the minimum outdoor air damper</h4>
<ul>
<li>
Per Section 3.2.1, designer should provide the design minimum pressure difference across
the minimum outdoor air damper, <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.dpDesMinOutDam">dpDesMinOutDam</a></code>. The absolute minimum
pressure difference (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.dpAbsMinOutDam">dpAbsMinOutDam</a></code>) should also be provided if complying
with California Title 24 requirements.
</li>
<li>
Calculate the outdoor air set point with
<code>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU</code>
if complying with ASHRAE 62.1 requirements. Otherwise, see the set points in
<code>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU</code>
if complying with Title 24 requirements.
</li>
<li>
The minimum outdoor air differential pressure set point shall be calculated per
Section 5.16.4.1 (if complying with ASHRAE 62.1 requirements) or Section 5.16.4.2
(if complying with Title 24 requirements).
</li>
</ul>
<h4>Open minimum outdoor air damper</h4>
<p>
Open minimum outdoor air damper when the supply air fan is proven ON and the system
is in occupied mode and the minimum differential pressure set point is greater
than zero. Damper shall be closed otherwise.
</p>
<h4>Return air damper</h4>
<ul>
<li>
Return air damper minimum outdoor air control is enabled when the minimum outdoor
air damper is open and the economizer outdoor air damper is less than a projected
position limit, which is 5% when supply fan speed is at 100% design speed proportionally
up to 80% when the fan is at minimum speed.
</li>
<li>
Return air damper minimum outdoor air control is disabled when the minimum outdoor
air damper is closed or the economizer outdoor air damper is 10% above the projected
position limit as determined above.
</li>
<li>
When enabled, the maximum return air damper set point is modulated from 100% to 0%
to maintain the differential pressure across the minimum outdoor air damper at set
point.
</li>
</ul>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>VentilationStandard</span></td>
    <td class="type, text"><span><code>venStd</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.venStd"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Ventilation standard, ASHRAE 62.1 or Title 24 </td>
    </tr>
    <tr>
    <td class="type, text"><span>Boolean</span></td>
    <td class="type, text"><span><code>have_CO2Sen</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.have_CO2Sen"></a></span></td>
    <td class="type, text"><span>false</span></td>
    <td class="type, text">True: some zones have CO2 sensor </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>dpAbsMinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.dpAbsMinOutDam"></a></span></td>
    <td class="type, text"><span>5</span></td>
    <td class="type, text">Absolute minimum pressure difference across the minimum outdoor air damper. It provides the absolute minimum outdoor airflow [Pa ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>dpDesMinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.dpDesMinOutDam"></a></span></td>
    <td class="type, text"><span>20</span></td>
    <td class="type, text">Design minimum pressure difference across the minimum outdoor air damper. It provides the design minimum outdoor airflow [Pa ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>minSpe</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minSpe"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Minimum supply fan speed [1 ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">DP control</td></tr>
    <tr>
    <td class="type, text"><span>SimpleController</span></td>
    <td class="type, text"><span><code>dpCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.dpCon"></a></span></td>
    <td class="type, text"><span>PI</span></td>
    <td class="type, text">Type of differential pressure setpoint controller </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>kDp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.kDp"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Gain of controller [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TiDp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.TiDp"></a></span></td>
    <td class="type, text"><span>0.5</span></td>
    <td class="type, text">Time constant of integrator block [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TdDp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.TdDp"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Time constant of derivative block [s ]</td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Commissioning</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Physical damper position limits</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>retDamPhy_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhy_max"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Physically fixed maximum position of the return air damper [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>retDamPhy_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhy_min"></a></span></td>
    <td class="type, text"><span>0</span></td>
    <td class="type, text">Physically fixed minimum position of the return air damper [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>outDamPhy_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhy_max"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Physically fixed maximum position of the outdoor air damper [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>outDamPhy_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhy_min"></a></span></td>
    <td class="type, text"><span>0</span></td>
    <td class="type, text">Physically fixed minimum position of the outdoor air damper [1 ]</td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>effAbsOutAir_normalized</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.effAbsOutAir_normalized"></a></span></td>
      <td class="type, text">Effective minimum outdoor airflow setpoint, normalized by the absolute outdoor airflow rate  [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uCO2Loo_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uCO2Loo_max"></a></span></td>
      <td class="type, text">Maximum zone CO2 control loop [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>effDesOutAir_normalized</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.effDesOutAir_normalized"></a></span></td>
      <td class="type, text">Effective minimum outdoor airflow setpoint, normalized by the design outdoor airflow rate  [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>dpMinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.dpMinOutDam"></a></span></td>
      <td class="type, text">Measured pressure difference across the minimum outdoor air damper [Pa ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VOutMinSet_flow_normalized</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.VOutMinSet_flow_normalized"></a></span></td>
      <td class="type, text">Effective minimum outdoor airflow setpoint, normalized by design minimum outdoor airflow rate [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1SupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.u1SupFan"></a></span></td>
      <td class="type, text">Supply fan proven on </td>
      </tr>
    <tr>
      <td>
      <code>
      Integer
      </code>
      </td>
      <td class="type, text"><span><code>uOpeMod</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uOpeMod"></a></span></td>
      <td class="type, text">AHU operation mode status signal </td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uOutDam"></a></span></td>
      <td class="type, text">Economizer outdoor air damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uSupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uSupFan"></a></span></td>
      <td class="type, text">Commanded supply fan speed [1 Min = 0 Max = 1 ]</td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>y1MinOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.y1MinOutDam"></a></span></td>
      <td class="type, text">Status of minimum outdoor air damper position, true means it&#39;s open </td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yOutDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yOutDam_min"></a></span></td>
      <td class="type, text">Physically minimum outdoor air damper position limit [1 Min = outDamPhy_min Max = outDamPhy_max ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yOutDam_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yOutDam_max"></a></span></td>
      <td class="type, text">Physically maximum outdoor air damper position limit [1 Min = outDamPhy_min Max = outDamPhy_max ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yRetDam_min"></a></span></td>
      <td class="type, text">Minimum return air damper position limit [1 Min = retDamPhy_min Max = retDamPhy_max ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetDam_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yRetDam_max"></a></span></td>
      <td class="type, text">Maximum return air damper position limit [1 Min = retDamPhy_min Max = retDamPhy_max ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetDamPhy_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yRetDamPhy_max"></a></span></td>
      <td class="type, text">Physical maximum return air damper position limit. Required as an input for the economizer enable disable sequence [1 Min = 0 Max = 1 ]</td>
      </tr>
    </table>

<h3>Blocks</h3>
    <p>
    It has the following blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Multiply">Buildings.Controls.OBC.CDL.Reals.Multiply</a></code></span></td>
      <td><code>minDp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp"></a></td>
      <td class="type, text"><span>Minimum pressure difference setpoint when complying with ASHRAE 62.1</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.PIDWithReset">Buildings.Controls.OBC.CDL.Reals.PIDWithReset</a></code></span></td>
      <td><code>maxRetDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam"></a></td>
      <td class="type, text"><span>Maximum return air damper position</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  controllerType = dpCon
      </code>
      </li>
      <li>
      <code>
       final  k = kDp
      </code>
      </li>
      <li>
      <code>
       final  Ti = TiDp
      </code>
      </li>
      <li>
      <code>
       final  Td = TdDp
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    </table>


<h3>Protected Blocks</h3>
    <p>
    It has the following protected blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>minDesDp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDesDp"></a></td>
      <td class="type, text"><span>Design minimum outdoor air damper pressure difference</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = dpDesMinOutDam
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Multiply">Buildings.Controls.OBC.CDL.Reals.Multiply</a></code></span></td>
      <td><code>pro</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro"></a></td>
      <td class="type, text"><span>Square of the normalized minimum airflow</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold">Buildings.Controls.OBC.CDL.Reals.GreaterThreshold</a></code></span></td>
      <td><code>greThr</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.greThr"></a></td>
      <td class="type, text"><span>Check if the minimum pressure difference setpoint is greater than zero</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  h = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Less">Buildings.Controls.OBC.CDL.Reals.Less</a></code></span></td>
      <td><code>les</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.les"></a></td>
      <td class="type, text"><span>Check if economizer outdoor air damper is less than projected position</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  h = 0.05
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gai"></a></td>
      <td class="type, text"><span>Projected position with a gain factor</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1.1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Greater">Buildings.Controls.OBC.CDL.Reals.Greater</a></code></span></td>
      <td><code>gre</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gre"></a></td>
      <td class="type, text"><span>Check if the economizer outdoor air damper is greater than threshold</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  h = 0.05
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Latch">Buildings.Controls.OBC.CDL.Logical.Latch</a></code></span></td>
      <td><code>enaDis</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaDis"></a></td>
      <td class="type, text"><span>Enable or disable return air damper minimum outdoor air control</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>enaRetDamMin</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaRetDamMin"></a></td>
      <td class="type, text"><span>Enable return air damper minimum outdoor air control</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>disRetDamMin</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disRetDamMin"></a></td>
      <td class="type, text"><span>Disable return air damper minimum outdoor air control</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Not">Buildings.Controls.OBC.CDL.Logical.Not</a></code></span></td>
      <td><code>disMinDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disMinDam"></a></td>
      <td class="type, text"><span>Check if the minimum outdoor air damper is closed</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.conInt1"></a></td>
      <td class="type, text"><span>Occupied mode index</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Equal">Buildings.Controls.OBC.CDL.Integers.Equal</a></code></span></td>
      <td><code>intEqu</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.intEqu"></a></td>
      <td class="type, text"><span>Check if operation mode is occupied</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>enaMinDam1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam1"></a></td>
      <td class="type, text"><span>Check if the minimum outdoor air damper should be enabled, one of two stacked And blocks</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>enaMinDam2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam2"></a></td>
      <td class="type, text"><span>Check if the minimum outdoor air damper should be enabled, one of two stacked And blocks</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>one</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one"></a></td>
      <td class="type, text"><span>Constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>minFanSpe</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minFanSpe"></a></td>
      <td class="type, text"><span>Minimum fan speed</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = minSpe
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.con"></a></td>
      <td class="type, text"><span>Constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0.05
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.con1"></a></td>
      <td class="type, text"><span>Constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0.8
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Line">Buildings.Controls.OBC.CDL.Reals.Line</a></code></span></td>
      <td><code>moaP</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP"></a></td>
      <td class="type, text"><span>Linear mapping of the supply fan speed to the control signal</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  limitBelow = true
      </code>
      </li>
      <li>
      <code>
       final  limitAbove = true
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>outDamPhyPosMinSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhyPosMinSig"></a></td>
      <td class="type, text"><span>Physically fixed minimum position of the outdoor air damper. This is the initial position of the economizer damper</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = outDamPhy_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>outDamPhyPosMaxSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhyPosMaxSig"></a></td>
      <td class="type, text"><span>Physically fixed maximum position of the outdoor air damper.</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = outDamPhy_max
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>retDamPhyPosMinSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhyPosMinSig"></a></td>
      <td class="type, text"><span>Physically fixed minimum position of the return air damper</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = retDamPhy_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>retDamPhyPosMaxSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhyPosMaxSig"></a></td>
      <td class="type, text"><span>Physically fixed maximum position of the return air damper. This is the initial condition of the return air damper</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = retDamPhy_max
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>retDamPosMaxSwi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMaxSwi"></a></td>
      <td class="type, text"><span>A switch to deactivate the return air damper maximum outdoor airflow control</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>retDamPosMinSwi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMinSwi"></a></td>
      <td class="type, text"><span>A switch to deactivate the return air damper minimal outdoor airflow control</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Multiply">Buildings.Controls.OBC.CDL.Reals.Multiply</a></code></span></td>
      <td><code>pro1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro1"></a></td>
      <td class="type, text"><span>Square of the normalized minimum airflow</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Multiply">Buildings.Controls.OBC.CDL.Reals.Multiply</a></code></span></td>
      <td><code>pro2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro2"></a></td>
      <td class="type, text"><span>Square of the normalized minimum airflow</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>minAbsDp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minAbsDp"></a></td>
      <td class="type, text"><span>Absolute minimum outdoor air damper pressure difference</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = dpAbsMinOutDam
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Line">Buildings.Controls.OBC.CDL.Reals.Line</a></code></span></td>
      <td><code>minDp1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1"></a></td>
      <td class="type, text"><span>Minimum pressure difference setpoint when complying with Title 24</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  limitAbove = true
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>one1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one1"></a></td>
      <td class="type, text"><span>Design fan speed</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>hal</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.hal"></a></td>
      <td class="type, text"><span>Constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0.5
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>one2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one2"></a></td>
      <td class="type, text"><span>Design fan speed</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Multiply">Buildings.Controls.OBC.CDL.Reals.Multiply</a></code></span></td>
      <td><code>actAbsMinDp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actAbsMinDp"></a></td>
      <td class="type, text"><span>Active absolute minimum pressure difference setpoint</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Multiply">Buildings.Controls.OBC.CDL.Reals.Multiply</a></code></span></td>
      <td><code>actDesMinDp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actDesMinDp"></a></td>
      <td class="type, text"><span>Active design minimum pressure difference setpoint</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    </table>


    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.VOutMinSet_flow_normalized">VOutMinSet_flow_normalized</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro">pro</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.VOutMinSet_flow_normalized">VOutMinSet_flow_normalized</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro">pro</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uOpeMod">uOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.intEqu">intEqu</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.conInt1">conInt1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.intEqu">intEqu</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp">minDp</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.greThr">greThr</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minFanSpe">minFanSpe</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP">moaP</a>.x1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.con1">con1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP">moaP</a>.f1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.con">con</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP">moaP</a>.f2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one">one</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP">moaP</a>.x2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uSupFan">uSupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP">moaP</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uOutDam">uOutDam</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.les">les</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP">moaP</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.les">les</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uOutDam">uOutDam</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gre">gre</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gai">gai</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gre">gre</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.moaP">moaP</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gai">gai</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam2">enaMinDam2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaRetDamMin">enaRetDamMin</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.les">les</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaRetDamMin">enaRetDamMin</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaRetDamMin">enaRetDamMin</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaDis">enaDis</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam2">enaMinDam2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disMinDam">disMinDam</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disMinDam">disMinDam</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disRetDamMin">disRetDamMin</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.gre">gre</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disRetDamMin">disRetDamMin</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.disRetDamMin">disRetDamMin</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaDis">enaDis</a>.clr
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp">minDp</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam">maxRetDam</a>.u_s
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.dpMinOutDam">dpMinOutDam</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam">maxRetDam</a>.u_m
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaDis">enaDis</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam">maxRetDam</a>.trigger
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhyPosMaxSig">retDamPhyPosMaxSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yRetDamPhy_max">yRetDamPhy_max</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaDis">enaDis</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMaxSwi">retDamPosMaxSwi</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam">maxRetDam</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMaxSwi">retDamPosMaxSwi</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMaxSwi">retDamPosMaxSwi</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yRetDam_max">yRetDam_max</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhyPosMaxSig">retDamPhyPosMaxSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMaxSwi">retDamPosMaxSwi</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaDis">enaDis</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMinSwi">retDamPosMinSwi</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhyPosMinSig">retDamPhyPosMinSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMinSwi">retDamPosMinSwi</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPhyPosMaxSig">retDamPhyPosMaxSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMinSwi">retDamPosMinSwi</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.retDamPosMinSwi">retDamPosMinSwi</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yRetDam_min">yRetDam_min</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhyPosMinSig">outDamPhyPosMinSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yOutDam_min">yOutDam_min</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.outDamPhyPosMaxSig">outDamPhyPosMaxSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.yOutDam_max">yOutDam_max</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam2">enaMinDam2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.y1MinOutDam">y1MinOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.effAbsOutAir_normalized">effAbsOutAir_normalized</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro1">pro1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.effAbsOutAir_normalized">effAbsOutAir_normalized</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro1">pro1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.effDesOutAir_normalized">effDesOutAir_normalized</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro2">pro2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.effDesOutAir_normalized">effDesOutAir_normalized</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro2">pro2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro1">pro1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actAbsMinDp">actAbsMinDp</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minAbsDp">minAbsDp</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actAbsMinDp">actAbsMinDp</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDesDp">minDesDp</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actDesMinDp">actDesMinDp</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro2">pro2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actDesMinDp">actDesMinDp</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.pro">pro</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp">minDp</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDesDp">minDesDp</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp">minDp</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.uCO2Loo_max">uCO2Loo_max</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1">minDp1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actAbsMinDp">actAbsMinDp</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1">minDp1</a>.f1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.actDesMinDp">actDesMinDp</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1">minDp1</a>.f2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.hal">hal</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1">minDp1</a>.x1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one1">one1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1">minDp1</a>.x2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1">minDp1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.maxRetDam">maxRetDam</a>.u_s
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1">minDp1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.greThr">greThr</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.one2">one2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.minDp1">minDp1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.intEqu">intEqu</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam1">enaMinDam1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam1">enaMinDam1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.greThr">greThr</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam2">enaMinDam2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam1">enaMinDam1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.enaMinDam2">enaMinDam2</a>.u2
    </code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.SeparateWithDP.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common"></a></h2>

  <span class="ModelicaDescription">Outdoor air and return air damper position limits for units with common damper</span><br>

<h3>Info</h3>
  
<p>
This block models the multi zone VAV AHU minimum outdoor air control with a single
common damper for minimum outdoor air and economizer functions based on outdoor airflow
measurement, designed in line with the Section 5.16.6 of the ASHRAE Guideline 36, May 2020.
</p>
<p>
The controller is enabled when the supply fan is proven on (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.u1SupFan">u1SupFan</a>=true</code>) and
the AHU operation mode <code>Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes</code> equals <code>occupied</code>.
Otherwise the damper position limits are set to their corresponding maximum and minimum physical or at
commissioning fixed limits. The state machine chart below illustrates listed conditions:
</p>
<p align="center">
<img alt="Image of damper position limits state machine chart" src="img/StateMachineChart.png">
</p>
<p>
The controller sets the outdoor and return damper position limits so
that the outdoor airflow rate <code>VOut_flow</code> stays equal or above the
minimum outdoor air setpoint <code>VOutMinSet_flow</code>. The fraction of the controller
output signal between <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yMin">yMin</a></code> and <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.uRetDam_min">uRetDam_min</a></code> is
linearly mapped to the outdoor air damper minimal position <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yOutDam_min">yOutDam_min</a></code>
while the fraction of the controller output between <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.uRetDam_min">uRetDam_min</a></code> and
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yMax">yMax</a></code> is linearly mapped to the return air damper maximum position
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDam_max">yRetDam_max</a></code>. Thus the dampers are not interlocked.
</p>
<p>
The following control charts show the input/output structure and an expected damper position
limits for a well configured controller.
</p>
<p align="center">
<img alt="Image of damper position limits control diagram" src="img/ControlDiagram.png">
</p>
<p>
The expected damper position limits vs. the control loop signal are as follows:
</p>
<p align="center">
<img alt="Image of damper position limits control chart" src="img/ControlChart.png">
</p>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Controller</td></tr>
    <tr>
    <td class="type, text"><span>SimpleController</span></td>
    <td class="type, text"><span><code>controllerType</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.controllerType"></a></span></td>
    <td class="type, text"><span>PI</span></td>
    <td class="type, text">Type of controller </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>k</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.k"></a></span></td>
    <td class="type, text"><span>0.05</span></td>
    <td class="type, text">Gain of damper limit controller [1 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>Ti</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.Ti"></a></span></td>
    <td class="type, text"><span>120</span></td>
    <td class="type, text">Time constant of damper limit controller integrator block [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>Td</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.Td"></a></span></td>
    <td class="type, text"><span>0.1</span></td>
    <td class="type, text">Time constant of damper limit controller derivative block [s ]</td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Commissioning</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Controller</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uRetDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.uRetDam_min"></a></span></td>
    <td class="type, text"><span>0.5</span></td>
    <td class="type, text">Loop signal value to start decreasing the maximum return air damper position [1 Min = yMin Max = yMax]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Physical damper position limits</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>retDamPhy_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhy_max"></a></span></td>
    <td class="type, text"><span>1.0</span></td>
    <td class="type, text">Physically fixed maximum position of the return air damper [1 Min = 0 Max = 1]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>retDamPhy_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhy_min"></a></span></td>
    <td class="type, text"><span>0.0</span></td>
    <td class="type, text">Physically fixed minimum position of the return air damper [1 Min = 0 Max = 1]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>outDamPhy_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhy_max"></a></span></td>
    <td class="type, text"><span>1.0</span></td>
    <td class="type, text">Physically fixed maximum position of the outdoor air damper [1 Min = 0 Max = 1]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>outDamPhy_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhy_min"></a></span></td>
    <td class="type, text"><span>0.0</span></td>
    <td class="type, text">Physically fixed minimum position of the outdoor air damper [1 Min = 0 Max = 1]</td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VOut_flow_normalized</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.VOut_flow_normalized"></a></span></td>
      <td class="type, text">Measured outdoor volumetric airflow rate, normalized by design minimum outdoor airflow rate [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>VOutMinSet_flow_normalized</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.VOutMinSet_flow_normalized"></a></span></td>
      <td class="type, text">Effective minimum outdoor airflow setpoint, normalized by design minimum outdoor airflow rate [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Integer
      </code>
      </td>
      <td class="type, text"><span><code>uOpeMod</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.uOpeMod"></a></span></td>
      <td class="type, text">AHU operation mode status signal </td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1SupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.u1SupFan"></a></span></td>
      <td class="type, text">Supply fan proven on </td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yOutDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yOutDam_min"></a></span></td>
      <td class="type, text">Minimum outdoor air damper position limit [1 Min = outDamPhy_min Max = outDamPhy_max ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yOutDam_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yOutDam_max"></a></span></td>
      <td class="type, text">Maximum outdoor air damper position limit [1 Min = outDamPhy_min Max = outDamPhy_max ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDam_min"></a></span></td>
      <td class="type, text">Minimum return air damper position limit [1 Min = retDamPhy_min Max = retDamPhy_max ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetDam_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDam_max"></a></span></td>
      <td class="type, text">Maximum return air damper position limit [1 Min = retDamPhy_min Max = retDamPhy_max ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetDamPhy_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDamPhy_max"></a></span></td>
      <td class="type, text">Physical maximum return air damper position limit. Required as an input for the economizer enable disable sequence [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Boolean</code></td>
      <td class="type, text"><span><code>yEnaMinOut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yEnaMinOut"></a></span></td>
      <td class="type, text">True: enable minimum outdoor air control loop </td>
      </tr>
    </table>

<h3>Blocks</h3>
    <p>
    It has the following blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.PIDWithReset">Buildings.Controls.OBC.CDL.Reals.PIDWithReset</a></code></span></td>
      <td><code>damLimCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon"></a></td>
      <td class="type, text"><span>Damper position limit controller</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  controllerType = controllerType
      </code>
      </li>
      <li>
      <code>
       final  k = k
      </code>
      </li>
      <li>
      <code>
       final  Ti = Ti
      </code>
      </li>
      <li>
      <code>
       final  Td = Td
      </code>
      </li>
      <li>
      <code>
       final  yMax = yMax
      </code>
      </li>
      <li>
      <code>
       final  yMin = yMin
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    </table>

<h3>Protected Parameters</h3>
    <p>
    It has the following protected parameters:
    </p>
    <table>
    <tr>
    <th class="type">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>yMin</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yMin"></a></span></td>
    <td class="type, text"><span>0</span></td>
    <td class="type, text">Lower limit of control loop signal </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>yMax</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yMax"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Upper limit of control loop signal </td>
    </tr>
    </table>

<h3>Protected Blocks</h3>
    <p>
    It has the following protected blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>outDamPhyPosMinSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhyPosMinSig"></a></td>
      <td class="type, text"><span>Physically fixed minimum position of the outdoor air damper. This is the initial position of the economizer damper</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = outDamPhy_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>outDamPhyPosMaxSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhyPosMaxSig"></a></td>
      <td class="type, text"><span>Physically fixed maximum position of the outdoor air damper.</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = outDamPhy_max
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>retDamPhyPosMinSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhyPosMinSig"></a></td>
      <td class="type, text"><span>Physically fixed minimum position of the return air damper</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = retDamPhy_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>retDamPhyPosMaxSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhyPosMaxSig"></a></td>
      <td class="type, text"><span>Physically fixed maximum position of the return air damper. This is the initial condition of the return air damper</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = retDamPhy_max
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>minSigLim</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minSigLim"></a></td>
      <td class="type, text"><span>Equals minimum controller output signal</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = yMin
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>maxSigLim</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.maxSigLim"></a></td>
      <td class="type, text"><span>Equals maximum controller output signal</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = yMax
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>sigFraForOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.sigFraForOutDam"></a></td>
      <td class="type, text"><span>Equals the fraction of the control loop signal below which the outdoor air damper
    limit gets modulated and above which the return air damper limit gets modulated</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = uRetDam_min
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Line">Buildings.Controls.OBC.CDL.Reals.Line</a></code></span></td>
      <td><code>minOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam"></a></td>
      <td class="type, text"><span>Linear mapping of the outdoor air damper position to the control signal</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  limitBelow = true
      </code>
      </li>
      <li>
      <code>
       final  limitAbove = true
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Line">Buildings.Controls.OBC.CDL.Reals.Line</a></code></span></td>
      <td><code>minRetDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam"></a></td>
      <td class="type, text"><span>Linear mapping of the return air damper position to the control signal</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  limitBelow = true
      </code>
      </li>
      <li>
      <code>
       final  limitAbove = true
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>retDamPosMinSwitch</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPosMinSwitch"></a></td>
      <td class="type, text"><span>A switch to deactivate the return air damper minimal outdoor airflow control</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>outDamPosMaxSwitch</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPosMaxSwitch"></a></td>
      <td class="type, text"><span>A switch to deactivate the outdoor air damper minimal outdoor airflow control</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Not">Buildings.Controls.OBC.CDL.Logical.Not</a></code></span></td>
      <td><code>not1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.not1"></a></td>
      <td class="type, text"><span>Logical not block</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.conInt1"></a></td>
      <td class="type, text"><span>Occupied mode index</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Equal">Buildings.Controls.OBC.CDL.Integers.Equal</a></code></span></td>
      <td><code>intEqu</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.intEqu"></a></td>
      <td class="type, text"><span>Check if operation mode is occupied</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.and3"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    </table>


    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam">minRetDam</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDam_max">yRetDam_max</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPosMinSwitch">retDamPosMinSwitch</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam">minRetDam</a>.f2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.sigFraForOutDam">sigFraForOutDam</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam">minRetDam</a>.x1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.maxSigLim">maxSigLim</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam">minRetDam</a>.x2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.VOut_flow_normalized">VOut_flow_normalized</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon">damLimCon</a>.u_m
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.VOutMinSet_flow_normalized">VOutMinSet_flow_normalized</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon">damLimCon</a>.u_s
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon">damLimCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam">minRetDam</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPosMaxSwitch">outDamPosMaxSwitch</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam">minOutDam</a>.f2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minSigLim">minSigLim</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam">minOutDam</a>.x1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.sigFraForOutDam">sigFraForOutDam</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam">minOutDam</a>.x2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon">damLimCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam">minOutDam</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPosMaxSwitch">outDamPosMaxSwitch</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yOutDam_max">yOutDam_max</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam">minOutDam</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yOutDam_min">yOutDam_min</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhyPosMaxSig">retDamPhyPosMaxSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPosMinSwitch">retDamPosMinSwitch</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhyPosMaxSig">retDamPhyPosMaxSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minRetDam">minRetDam</a>.f1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhyPosMinSig">retDamPhyPosMinSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPosMinSwitch">retDamPosMinSwitch</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhyPosMaxSig">outDamPhyPosMaxSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPosMaxSwitch">outDamPosMaxSwitch</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhyPosMinSig">outDamPhyPosMinSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPosMaxSwitch">outDamPosMaxSwitch</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPhyPosMinSig">outDamPhyPosMinSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.minOutDam">minOutDam</a>.f1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.not1">not1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPosMinSwitch">retDamPosMinSwitch</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.not1">not1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.outDamPosMaxSwitch">outDamPosMaxSwitch</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPosMinSwitch">retDamPosMinSwitch</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDam_min">yRetDam_min</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.retDamPhyPosMaxSig">retDamPhyPosMaxSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yRetDamPhy_max">yRetDamPhy_max</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.uOpeMod">uOpeMod</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.intEqu">intEqu</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.conInt1">conInt1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.intEqu">intEqu</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.damLimCon">damLimCon</a>.trigger
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.u1SupFan">u1SupFan</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.and3">and3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.not1">not1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.intEqu">intEqu</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.and3">and3</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.and3">and3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.and3">and3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.yEnaMinOut">yEnaMinOut</a></code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits.Common.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable"></a></h2>

  <span class="ModelicaDescription">Multi zone VAV AHU economizer enable&#x2F;disable switch</span><br>

<h3>Info</h3>
  
<p>
This is a multi zone VAV AHU economizer enable/disable sequence
based on the Section 5.16.7 of the ASHRAE Guideline 36, May 2020. Additional
conditions included in the sequence are: freeze protection (freeze protection
stage 0-3, see Section 5.16.12), supply fan status (on or off, see Section 5.16.5).
</p>
<p>
The economizer is disabled whenever the outdoor air conditions
exceed the economizer high limit setpoint.
This sequence allows for all device types listed in
ASHRAE 90.1-2013 and Title 24-2013.
</p>
<p>
In addition, the economizer gets disabled without a delay whenever any of the
following is <code>true</code>:
</p>
<ul>
<li>
The supply fan is off (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.u1SupFan">u1SupFan</a> = false</code>),
</li>
<li>
the freeze protection stage
<code>Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages</code>
is not <code>stage0</code>.
</li>
</ul>
<p>
The following state machine chart illustrates the transitions between enabling and disabling:
</p>
<p align="center">
<img alt="Image of economizer enable-disable state machine chart" src="img/EconEnableDisableStateMachineChart.png">
</p>
<p>
After the disable signal is activated, the following procedure is applied, in order to
prevent pressure fluctuations in the HVAC system:
</p>
<ul>
<li>
The return damper gets fully opened (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_max">yRetDam_max</a> = <a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDamPhy_max">uRetDamPhy_max</a></code> and
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_min">yRetDam_min</a> = <a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDamPhy_max">uRetDamPhy_max</a></code>) for <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamFulOpeTim">retDamFulOpeTim</a></code>
time period, after which the return damper gets released to its minimum outdoor airflow control position
(<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_max">yRetDam_max</a> = <a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_max">uRetDam_max</a></code> and <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_min">yRetDam_min</a> = <a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_max">uRetDam_max</a></code>).
</li>
<li>
The outdoor air damper is closed to its minimum outoor airflow control limit (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yOutDam_max">yOutDam_max</a> = <a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_min">uOutDam_min</a></code>)
after a <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.disDel">disDel</a></code> time delay.
</li>
</ul>



