<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Conditional</td></tr>
    <tr>
    <td class="type, text"><span>Boolean</span></td>
    <td class="type, text"><span><code>use_enthalpy</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.use_enthalpy"></a></span></td>
    <td class="type, text"><span>true</span></td>
    <td class="type, text">Set to true to evaluate outdoor air (OA) enthalpy in addition to temperature </td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Advanced</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Hysteresis</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>delTOutHis</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delTOutHis"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Delta between the temperature hysteresis high and low limit [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>delEntHis</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delEntHis"></a></span></td>
    <td class="type, text"><span>1000</span></td>
    <td class="type, text">Delta between the enthalpy hysteresis high and low limits [J&#x2F;kg ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Delays at disable</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>retDamFulOpeTim</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamFulOpeTim"></a></span></td>
    <td class="type, text"><span>180</span></td>
    <td class="type, text">Time period to keep RA damper fully open before releasing it for minimum outdoor airflow control
    at disable to avoid pressure fluctuations [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>disDel</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.disDel"></a></span></td>
    <td class="type, text"><span>15</span></td>
    <td class="type, text">Short time delay before closing the OA damper at disable to avoid pressure fluctuations [s ]</td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>TOut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOut"></a></span></td>
      <td class="type, text">Outdoor air temperature [K ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>hOut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOut"></a></span></td>
      <td class="type, text">Outdoor air enthalpy [J&#x2F;kg ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>TOutCut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOutCut"></a></span></td>
      <td class="type, text">OA temperature high limit cutoff. For differential dry bulb temperature condition use return air temperature measurement [K ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>hOutCut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOutCut"></a></span></td>
      <td class="type, text">OA enthalpy high limit cutoff. For differential enthalpy use return air enthalpy measurement [J&#x2F;kg ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uOutDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_min"></a></span></td>
      <td class="type, text">Minimum outdoor air damper position, output from damper position limits sequence [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uOutDam_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_max"></a></span></td>
      <td class="type, text">Maximum outdoor air damper position, output from damper position limits sequence [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uRetDam_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_max"></a></span></td>
      <td class="type, text">Maximum return air damper position, output from damper position limits sequence [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uRetDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_min"></a></span></td>
      <td class="type, text">Minimum return air damper position, output from damper position limits sequence [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uRetDamPhy_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDamPhy_max"></a></span></td>
      <td class="type, text">Physical maximum return air damper position, output from damper position limits sequence [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1SupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.u1SupFan"></a></span></td>
      <td class="type, text">Supply fan proven on </td>
      </tr>
    <tr>
      <td>
      <code>
      Integer
      </code>
      </td>
      <td class="type, text"><span><code>uFreProSta</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uFreProSta"></a></span></td>
      <td class="type, text">Freeze protection stage status signal </td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yOutDam_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yOutDam_max"></a></span></td>
      <td class="type, text">Maximum outdoor air damper position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_min"></a></span></td>
      <td class="type, text">Minimum return air damper position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetDam_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_max"></a></span></td>
      <td class="type, text">Maximum return air damper position [1 Min = 0 Max = 1 ]</td>
      </tr>
    </table>

<h3>Blocks</h3>
    <p>
    It has the following blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.TrueFalseHold">Buildings.Controls.OBC.CDL.Logical.TrueFalseHold</a></code></span></td>
      <td><code>truFalHol</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.truFalHol"></a></td>
      <td class="type, text"><span>Economizer should not be enabled or disabled within 10 minutes of change</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  trueHoldDuration = 600
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>andEnaDis</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.andEnaDis"></a></td>
      <td class="type, text"><span>Check freeze protection stage and zone state</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    </table>

<h3>Protected Parameters</h3>
    <p>
    It has the following protected parameters:
    </p>
    <table>
    <tr>
    <th class="type">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TOutHigLimCutHig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOutHigLimCutHig"></a></span></td>
    <td class="type, text"><span>0</span></td>
    <td class="type, text">Hysteresis high limit cutoff [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TOutHigLimCutLow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOutHigLimCutLow"></a></span></td>
    <td class="type, text"><span>TOutHigLimCutHig - delTOutHis</span></td>
    <td class="type, text">Hysteresis low limit cutoff </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>hOutHigLimCutHig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOutHigLimCutHig"></a></span></td>
    <td class="type, text"><span>0</span></td>
    <td class="type, text">Hysteresis block high limit cutoff [J&#x2F;kg ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>hOutHigLimCutLow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOutHigLimCutLow"></a></span></td>
    <td class="type, text"><span>hOutHigLimCutHig - delEntHis</span></td>
    <td class="type, text">Hysteresis block low limit cutoff </td>
    </tr>
    </table>

<h3>Protected Blocks</h3>
    <p>
    It has the following protected blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Subtract">Buildings.Controls.OBC.CDL.Reals.Subtract</a></code></span></td>
      <td><code>sub2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub2"></a></td>
      <td class="type, text"><span>Add block determines difference between hOut and hOutCut</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Subtract">Buildings.Controls.OBC.CDL.Reals.Subtract</a></code></span></td>
      <td><code>sub1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub1"></a></td>
      <td class="type, text"><span>Add block determines difference between TOut and TOutCut</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Hysteresis">Buildings.Controls.OBC.CDL.Reals.Hysteresis</a></code></span></td>
      <td><code>hysOutTem</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutTem"></a></td>
      <td class="type, text"><span>Outdoor air temperature hysteresis for both fixed and differential dry bulb temperature cutoff conditions</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  uLow = TOutHigLimCutLow
      </code>
      </li>
      <li>
      <code>
       final  uHigh = TOutHigLimCutHig
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Hysteresis">Buildings.Controls.OBC.CDL.Reals.Hysteresis</a></code></span></td>
      <td><code>hysOutEnt</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutEnt"></a></td>
      <td class="type, text"><span>Outdoor air enthalpy hysteresis for both fixed and differential enthalpy cutoff conditions</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  uLow = hOutHigLimCutLow
      </code>
      </li>
      <li>
      <code>
       final  uHigh = hOutHigLimCutHig
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>outDamSwitch</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch"></a></td>
      <td class="type, text"><span>Set maximum OA damper position to minimum at disable (after a given time delay)</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>retDamSwitch</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch"></a></td>
      <td class="type, text"><span>Set minimum RA damper position to maximum at disable</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>maxRetDamSwitch</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch"></a></td>
      <td class="type, text"><span>Keep maximum RA damper position at physical maximum for a short time period after disable signal</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>minRetDamSwitch</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch"></a></td>
      <td class="type, text"><span>Keep minimum RA damper position at physical maximum for a short time period after disable</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Not">Buildings.Controls.OBC.CDL.Logical.Not</a></code></span></td>
      <td><code>not2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2"></a></td>
      <td class="type, text"><span>Logical not that starts the timer at disable signal </span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and2"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and1"></a></td>
      <td class="type, text"><span>Check supply fan status</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and3"></a></td>
      <td class="type, text"><span>Check if delay time has been passed after economizer being disabled</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Equal">Buildings.Controls.OBC.CDL.Integers.Equal</a></code></span></td>
      <td><code>intEqu</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.intEqu"></a></td>
      <td class="type, text"><span>Logical block to check if the freeze protection is deactivated</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.TrueDelay">Buildings.Controls.OBC.CDL.Logical.TrueDelay</a></code></span></td>
      <td><code>delOutDamOsc</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delOutDamOsc"></a></td>
      <td class="type, text"><span>Small delay before closing the outdoor air damper to avoid pressure fluctuations</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  delayTime = disDel
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.TrueDelay">Buildings.Controls.OBC.CDL.Logical.TrueDelay</a></code></span></td>
      <td><code>delRetDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delRetDam"></a></td>
      <td class="type, text"><span>Keep return damper open to its physical maximum for a short period of time before closing the outdoor air damper and resuming the maximum return air damper position, per G36 Part N7</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  delayTime = retDamFulOpeTim
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Not">Buildings.Controls.OBC.CDL.Logical.Not</a></code></span></td>
      <td><code>not1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not1"></a></td>
      <td class="type, text"><span>Logical not</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.conInt"></a></td>
      <td class="type, text"><span>Integer constant, stage 0</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages.stage0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>entSubst1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.entSubst1"></a></td>
      <td class="type, text"><span>Deactivates outdoor air enthalpy condition if there is no enthalpy sensor</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = false
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2"></a></td>
      <td class="type, text"><span>Check if either the temperature or the enthalpy condition is satisfied</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    </table>


    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOut">TOut</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub1">sub1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOutCut">TOutCut</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub1">sub1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub1">sub1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutTem">hysOutTem</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOut">hOut</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub2">sub2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOutCut">hOutCut</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub2">sub2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub2">sub2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutEnt">hysOutEnt</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_min">uOutDam_min</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch">outDamSwitch</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_max">uOutDam_max</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch">outDamSwitch</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDamPhy_max">uRetDamPhy_max</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch">maxRetDamSwitch</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_max">uRetDam_max</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch">maxRetDamSwitch</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.andEnaDis">andEnaDis</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2">not2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch">maxRetDamSwitch</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_max">yRetDam_max</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and2">and2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch">maxRetDamSwitch</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and2">and2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch">minRetDamSwitch</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2">not2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch">retDamSwitch</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_max">uRetDam_max</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch">retDamSwitch</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_min">uRetDam_min</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch">retDamSwitch</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch">retDamSwitch</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch">minRetDamSwitch</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDamPhy_max">uRetDamPhy_max</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch">minRetDamSwitch</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.truFalHol">truFalHol</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and1">and1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and1">and1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.andEnaDis">andEnaDis</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and1">and1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch">outDamSwitch</a>.u2
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and3">and3</a>.y
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2">not2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and3">and3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and2">and2</a>.u1
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2">not2</a>.y
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and3">and3</a>.u2
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delOutDamOsc">delOutDamOsc</a>.y
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delOutDamOsc">delOutDamOsc</a>.u
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2">not2</a>.y
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2">not2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delRetDam">delRetDam</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delRetDam">delRetDam</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not1">not1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not1">not1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and2">and2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uFreProSta">uFreProSta</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.intEqu">intEqu</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.conInt">conInt</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.intEqu">intEqu</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.intEqu">intEqu</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.andEnaDis">andEnaDis</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch">outDamSwitch</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yOutDam_max">yOutDam_max</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch">minRetDamSwitch</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_min">yRetDam_min</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2">or2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.truFalHol">truFalHol</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutTem">hysOutTem</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2">or2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutEnt">hysOutEnt</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2">or2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.entSubst1">entSubst1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2">or2</a>.u2
    </code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan"></a></h2>

  <span class="ModelicaDescription">Modulates dampers of economizer in buildings using return fan to control the pressure</span><br>

<h3>Info</h3>
  
<p>
Block modulates the damper of economizers of buildings with pressure controlled by
return fan and airflow tracking. It is implemented according to Section 5.16.2.3.d,
Figure 5.16.2.3-2 and Figure 5.16.2.3-3 of ASHRAE Guideline 36, May 2020.
</p>
<p>
Return air damper position limits, which are the inputs to the sequence, are the outputs of
sequences in package
<code>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits</code>.
It also requires input <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.uTSup">uTSup</a></code> from
<code>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals</code>
sequences.
</p>
<p>
The time rate of change of the damper signals is limited by a first order hold,
using the sample time <code>samplePeriod</code>.
This prevents a quick opening of the outdoor air damper, for example when the
outdoor airflow setpoint has a step change.
Slowing down the opening of the outdoor air damper allows the freeze protection
to componensate with its dynamics that is faster than the opening of the outdoor air damper.
To avoid that all dampers are closed, the return air damper has the same
time rate of change limitation.
</p>
<p>
The modulation is shown as the control chart:
<br>
</p>
<p align="center">
<img alt="Image of the damper modulation for economizer in buildings with pressure controller by return fan" src="img/ReturnFan.png">
</p>
<p>
Note in the above chart, if the building has direct pressure control
(<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.have_dirCon">have_dirCon</a></code>), the profile for relief air damper control should
be ignored.
</p>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Boolean</span></td>
    <td class="type, text"><span><code>have_dirCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.have_dirCon"></a></span></td>
    <td class="type, text"><span>true</span></td>
    <td class="type, text">True: the building have direct pressure control </td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Commissioning</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Controller</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uMin</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.uMin"></a></span></td>
    <td class="type, text"><span>-0.25</span></td>
    <td class="type, text">Lower limit of controller input when outdoor damper opens (see diagram) [1 Max = 0]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uMax</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.uMax"></a></span></td>
    <td class="type, text"><span>+0.25</span></td>
    <td class="type, text">Upper limit of controller input when return damper is closed (see diagram) [1 Min = 0 ]</td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uTSup</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.uTSup"></a></span></td>
      <td class="type, text">Supply air temperature control loop signal [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uRetDam_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.uRetDam_max"></a></span></td>
      <td class="type, text">Maximum return air damper position limit as returned by the economizer enable-disable sequence [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uRetDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.uRetDam_min"></a></span></td>
      <td class="type, text">Minimum return air damper position limit as returned by the economizer enable-disable sequence [1 Min = 0 Max = 1 ]</td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.yRetDam"></a></span></td>
      <td class="type, text">Return air damper position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRelDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.yRelDam"></a></span></td>
      <td class="type, text">Relief air damper position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.yOutDam"></a></span></td>
      <td class="type, text">Outdoor air damper position [1 Min = 0 Max = 1 ]</td>
      </tr>
    </table>



<h3>Protected Blocks</h3>
    <p>
    It has the following protected blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>damMinLimSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.damMinLimSig"></a></td>
      <td class="type, text"><span>Minimal control loop signal for the relief and return air damper position</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = uMin
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>damMaxLimSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.damMaxLimSig"></a></td>
      <td class="type, text"><span>Maximal control loop signal for the return and exhast air damper</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = uMax
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Line">Buildings.Controls.OBC.CDL.Reals.Line</a></code></span></td>
      <td><code>retDamPos</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.retDamPos"></a></td>
      <td class="type, text"><span>Return air damper position</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  limitBelow = true
      </code>
      </li>
      <li>
      <code>
       final  limitAbove = true
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Line">Buildings.Controls.OBC.CDL.Reals.Line</a></code></span></td>
      <td><code>relDamPos</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.relDamPos"></a></td>
      <td class="type, text"><span>Relief air damper position</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  limitBelow = true
      </code>
      </li>
      <li>
      <code>
       final  limitAbove = true
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>zer</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.zer"></a></td>
      <td class="type, text"><span>Constant zero</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>one</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.one"></a></td>
      <td class="type, text"><span>Constant one</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    </table>


    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.damMinLimSig">damMinLimSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.retDamPos">retDamPos</a>.x1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.uRetDam_max">uRetDam_max</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.retDamPos">retDamPos</a>.f1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.damMaxLimSig">damMaxLimSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.retDamPos">retDamPos</a>.x2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.uRetDam_min">uRetDam_min</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.retDamPos">retDamPos</a>.f2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.damMinLimSig">damMinLimSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.relDamPos">relDamPos</a>.x1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.zer">zer</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.relDamPos">relDamPos</a>.f1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.damMaxLimSig">damMaxLimSig</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.relDamPos">relDamPos</a>.x2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.one">one</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.relDamPos">relDamPos</a>.f2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.uTSup">uTSup</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.retDamPos">retDamPos</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.uTSup">uTSup</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.relDamPos">relDamPos</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.one">one</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.yOutDam">yOutDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.retDamPos">retDamPos</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.yRetDam">yRetDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.relDamPos">relDamPos</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.yRelDam">yRelDam</a></code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.ReturnFan.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs"></a></h2>

  <span class="ModelicaDescription">Modulates dampers of economizer in buildings using relief damper or fan to control the pressure</span><br>

<h3>Info</h3>
  
<p>
This is a multi zone VAV AHU economizer modulation block. It calculates
the outdoor and return air damper positions based on the supply air temperature
control loop signal. It is implemented according to Section 5.16.2.3.d,
Figure 5.16.2.3-1 of ASHRAE Guideline 36, May 2020.
Damper positions are linearly mapped to
the supply air control loop signal.
</p>
<p>
When the economizer is enabled, the PI controller modulates the damper
positions. Return and outdoor damper are not interlocked. When the economizer is disabled,
the damper positions are set to the minimum outdoor air damper position limits.
</p>
<p>
The control charts below show the input-output structure and an economizer damper
modulation sequence assuming a well configured controller. Control diagram:
</p>
<p align="center">
<img alt="Image of the multi zone AHU modulation sequence control diagram" src="img/ReliefControlDiagram.png">
</p>
<p>
Multi zone AHU economizer modulation control chart:
<br>
</p>
<p align="center">
<img alt="Image of the multi zone AHU modulation sequence expected performance" src="img/ReliefControlChart.png">
</p>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Commissioning</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Controller</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uMin</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uMin"></a></span></td>
    <td class="type, text"><span>-0.25</span></td>
    <td class="type, text">Lower limit of controller input when outdoor damper opens (see diagram) [1 Max = 0]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uMax</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uMax"></a></span></td>
    <td class="type, text"><span>+0.25</span></td>
    <td class="type, text">Upper limit of controller input when return damper is closed (see diagram) [1 Min = 0 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uOutDamMax</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uOutDamMax"></a></span></td>
    <td class="type, text"><span>(uMin + uMax)&#x2F;2</span></td>
    <td class="type, text">Maximum loop signal for the OA damper to be fully open [1 Min = -1 Max = 1]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>uRetDamMin</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uRetDamMin"></a></span></td>
    <td class="type, text"><span>(uMin + uMax)&#x2F;2</span></td>
    <td class="type, text">Minimum loop signal for the RA damper to be fully open [1 Min = -1 Max = 1]</td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uTSup</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uTSup"></a></span></td>
      <td class="type, text">Signal for supply air temperature control (T Sup Control Loop Signal in diagram) [1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uOutDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uOutDam_min"></a></span></td>
      <td class="type, text">Minimum economizer damper position limit as returned by the damper position limits  sequence [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uOutDam_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uOutDam_max"></a></span></td>
      <td class="type, text">Maximum economizer damper position limit as returned by the economizer enable-disable sequence.
    If the economizer is disabled, this value equals uOutDam_min [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uRetDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uRetDam_min"></a></span></td>
      <td class="type, text">Minimum return air damper position limit as returned by the economizer enable-disable sequence [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uRetDam_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uRetDam_max"></a></span></td>
      <td class="type, text">Maximum return air damper position limit as returned by the economizer enable-disable sequence [1 Min = 0 Max = 1 ]</td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yOutDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.yOutDam"></a></span></td>
      <td class="type, text">Economizer damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.yRetDam"></a></span></td>
      <td class="type, text">Return air damper commanded position [1 Min = 0 Max = 1 ]</td>
      </tr>
    </table>



<h3>Protected Blocks</h3>
    <p>
    It has the following protected blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>outDamMinLimSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.outDamMinLimSig"></a></td>
      <td class="type, text"><span>Minimal control loop signal for the outdoor air damper</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = uMin
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>outDamMaxLimSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.outDamMaxLimSig"></a></td>
      <td class="type, text"><span>Maximum control loop signal for the outdoor air damper</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = uOutDamMax
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>retDamConMinLimSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.retDamConMinLimSig"></a></td>
      <td class="type, text"><span>Minimal control loop signal for the return air damper</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = uRetDamMin
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>retDamMaxLimSig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.retDamMaxLimSig"></a></td>
      <td class="type, text"><span>Maximal control loop signal for the return air damper</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = uMax
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Line">Buildings.Controls.OBC.CDL.Reals.Line</a></code></span></td>
      <td><code>outDamPos</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.outDamPos"></a></td>
      <td class="type, text"><span>Damper position is linearly proportional to the control signal between signal limits</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  limitBelow = true
      </code>
      </li>
      <li>
      <code>
       final  limitAbove = true
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Line">Buildings.Controls.OBC.CDL.Reals.Line</a></code></span></td>
      <td><code>retDamPos</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.retDamPos"></a></td>
      <td class="type, text"><span>Damper position is linearly proportional to the control signal between signal limits</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  limitBelow = true
      </code>
      </li>
      <li>
      <code>
       final  limitAbove = true
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Min">Buildings.Controls.OBC.CDL.Reals.Min</a></code></span></td>
      <td><code>min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.min"></a></td>
      <td class="type, text"><span>Overwrite due to freeze protection</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Max">Buildings.Controls.OBC.CDL.Reals.Max</a></code></span></td>
      <td><code>max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.max"></a></td>
      <td class="type, text"><span>Overwrite due to freeze protection</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    </table>


    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.outDamPos">outDamPos</a>.x2
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.outDamMaxLimSig">outDamMaxLimSig</a>.y
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.outDamPos">outDamPos</a>.x1
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.outDamMinLimSig">outDamMinLimSig</a>.y
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.outDamPos">outDamPos</a>.f1
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uOutDam_min">uOutDam_min</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.outDamPos">outDamPos</a>.f2
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uOutDam_max">uOutDam_max</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.retDamPos">retDamPos</a>.x2
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.retDamMaxLimSig">retDamMaxLimSig</a>.y
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.retDamPos">retDamPos</a>.x1
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.retDamConMinLimSig">retDamConMinLimSig</a>.y
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.retDamPos">retDamPos</a>.f1
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uRetDam_max">uRetDam_max</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.retDamPos">retDamPos</a>.f2
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uRetDam_min">uRetDam_min</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.min">min</a>.u2
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uOutDam_max">uOutDam_max</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.min">min</a>.u1
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.outDamPos">outDamPos</a>.y
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.max">max</a>.u1
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.retDamPos">retDamPos</a>.y
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uRetDam_min">uRetDam_min</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.max">max</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uTSup">uTSup</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.retDamPos">retDamPos</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.uTSup">uTSup</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.outDamPos">outDamPos</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.max">max</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.yRetDam">yRetDam</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.min">min</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.yOutDam">yOutDam</a></code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations.Reliefs.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits<a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits"></a></h2>

  <span class="ModelicaDescription">Specify the economizer high liimits</span><br>

<h3>Info</h3>
  
<p>
This block outputs the air economizer high limits according to the energy standard,
device type and climate zone. The implementation is according to the Section 5.1.17 of ASHRAE
Guideline 36, May 2020.
</p>
<p>When ASHRAE 90.1-2016 is used.</p>
<table summary="summary" border="1">
<tbody><tr><th>Device type</th> <th>Allowed only in these ASHRAE Climate Zones</th><th>Required High Limit (Economizer OFF when)</th></tr>
<tr>
<td rowspan="3">Fixed dry bulb</td><td>1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8</td>
<td>outdoor air temperature is higher than 24 °C (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=24°C</code>)</td>
</tr>
<tr>
<td>5a, 6a</td><td>outdoor air temperature is higher than 21 °C (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=21°C</code>)</td>
</tr>
<tr>
<td>1a, 2a, 3a, 4a</td><td>outdoor air temperature is higher than 18 °C (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=18°C</code>)</td>
</tr>
<tr>
<td>Differential dry bulb</td><td>1b, 2b, 3b, 3c, 4b, 4c, 5a, 5b, 5c, 6a, 6b, 7, 8</td>
<td>outdoor air temperature is higher than the return air temperature (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a></code>)</td>
</tr>
<tr>
<td>Fixed enthalpy with fixed dry bulb</td><td>All</td>
<td>outdoor air temperature is higher than 24 °C or the enthalpy is higher than 66 kJ/kg (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=24°C</code> or <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hCut">hCut</a>=66kJ/kg</code>)</td>
</tr>
<tr>
<td>Differential enthalpy with fixed dry bulb</td><td>All</td>
<td>outdoor air temperature is higher than 24 °C or the outdoor air enthalpy is higher than the return air enthalpy (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=24°C</code> or <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hCut">hCut</a>=<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hRet">hRet</a></code>)</td>
</tr>
<tr>
<td rowspan="2">Fixed dry bulb with differential dry bulb</td>
<td>1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8</td>
<td>outdoor air temperature is higher than 24 °C or the return air temperature (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=min(24°C, <a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a>)</code>)</td>
</tr>
<tr>
<td>5a, 6a</td>
<td>outdoor air temperature is higher than 21 °C or the return air temperature (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=min(21°C, <a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a>)</code>)</td>
</tr>
</tbody></table>
<p>When California Title 24-2016 is used.</p>
<table summary="summary" border="1">
<tbody><tr><th>Device type</th> <th>California Climate Zones</th><th>Required High Limit (Economizer OFF when)</th></tr>
<tr>
<td rowspan="4">Fixed dry bulb</td><td>1, 3, 5, 11 to 16</td><td>outdoor air temperature is higher than 24 °C (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=24°C</code>)</td>
</tr>
<tr>
<td>2, 4, 10</td><td>outdoor air temperature is higher than 23 °C (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=23°C</code>)</td>
</tr>
<tr>
<td>6, 8, 9</td><td>outdoor air temperature is higher than 22 °C (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=22°C</code>)</td>
</tr>
<tr>
<td>7</td><td>outdoor air temperature is higher than 21 °C (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=21°C</code>)</td>
</tr>
<tr>
<td rowspan="4">Differential dry bulb</td><td>1, 3, 5, 11 to 16</td><td>outdoor air temperature is higher than the return air temperature (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a></code>)</td>
</tr>
<tr>
<td>2, 4, 10</td><td>outdoor air temperature is higher than the return air temperature minus 1 °C (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a>-1°C</code>)</td>
</tr>
<tr>
<td>6, 8, 9</td><td>outdoor air temperature is higher than the return air temperature minus 2 °C (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a>-2°C</code>)</td>
</tr>
<tr>
<td>7</td><td>outdoor air temperature is higher than the return air temperature minus 3 °C (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a>-3°C</code>)</td>
</tr>
<tr>
<td>Fixed enthalpy with fixed dry bulb</td><td>All</td>
<td>outdoor air temperature is higher than 24 °C or the enthalpy is higher than 66 kJ/kg (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=24°C</code> or <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hCut">hCut</a>=66kJ/kg</code>)</td>
</tr>
<tr>
<td rowspan="4">Fixed dry bulb with differential dry bulb</td><td>1, 3, 5, 11 to 16</td>
<td>outdoor air temperature is higher than 24 °C or the return air temperature (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=24°C</code> or <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a></code>)</td>
</tr>
<tr>
<td>2, 4, 10</td>
<td>outdoor air temperature is higher than 23 °C or the return air temperature minus 1 °C (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=min(23°C, <a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a>-1°C)</code>)</td>
</tr>
<tr>
<td>6, 8, 9</td>
<td>outdoor air temperature is higher than 22 °C or the return air temperature minus 2 °C (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=min(22°C, <a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a>-2°C)</code>)</td>
</tr>
<tr>
<td>7</td>
<td>outdoor air temperature is higher than 21 °C or the return air temperature minus 3 °C (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a>=min(21°C, <a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a>-3°C)</code>)</td>
</tr>
</tbody></table>
<br>
<p>
Note that the device type <i>Fixed dry bulb with differential dry bulb</i> is not listed in either ASHRAE 90.1 or Title 24 standard.
But it is possible to use in practice. See Section 3.1.6.2 in Guideline 36.
</p>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>EnergyStandard</span></td>
    <td class="type, text"><span><code>eneStd</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.eneStd"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Energy standard, ASHRAE 90.1 or Title 24 </td>
    </tr>
    <tr>
    <td class="type, text"><span>ControlEconomizer</span></td>
    <td class="type, text"><span><code>ecoHigLimCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ecoHigLimCon"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Economizer high limit control device </td>
    </tr>
    <tr>
    <td class="type, text"><span>ASHRAEClimateZone</span></td>
    <td class="type, text"><span><code>ashCliZon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ashCliZon"></a></span></td>
    <td class="type, text"><span>Not_Specified</span></td>
    <td class="type, text">ASHRAE climate zone </td>
    </tr>
    <tr>
    <td class="type, text"><span>Title24ClimateZone</span></td>
    <td class="type, text"><span><code>tit24CliZon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.tit24CliZon"></a></span></td>
    <td class="type, text"><span>Not_Specified</span></td>
    <td class="type, text">California Title 24 climate zone </td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>TRet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet"></a></span></td>
      <td class="type, text">Return air temperature [K ]</td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>hRet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hRet"></a></span></td>
      <td class="type, text">Return air enthalpy. For differential enthalpy use return air enthalpy measurement [J&#x2F;kg ]</td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>TCut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut"></a></span></td>
      <td class="type, text">Outdoor air temperature high limit cutoff [K ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>hCut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hCut"></a></span></td>
      <td class="type, text">Outdoor air enthalpy high limit cutoff [J&#x2F;kg ]</td>
      </tr>
    </table>



<h3>Protected Blocks</h3>
    <p>
    It has the following protected blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>fixDryBul</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul"></a></td>
      <td class="type, text"><span>Fixed dry bulb</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ecoHigLimCon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulb
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>difDryBul</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul"></a></td>
      <td class="type, text"><span>Differential dry bulb</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ecoHigLimCon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialDryBulb
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>fixEntFixDryBul</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixEntFixDryBul"></a></td>
      <td class="type, text"><span>Fixed enthalpy with fixed dry bulb</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ecoHigLimCon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedEnthalpyWithFixedDryBulb
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>difEntFixDryBul</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difEntFixDryBul"></a></td>
      <td class="type, text"><span>Differential enthalpy with fixed dry bulb</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ecoHigLimCon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialEnthalpyWithFixedDryBulb
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>ash1A</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1A"></a></td>
      <td class="type, text"><span>ASHRAE zone 1A</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ashCliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_1A
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>ash1B</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1B"></a></td>
      <td class="type, text"><span>ASHRAE zone 1B</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ashCliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_1B
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>ash2A</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2A"></a></td>
      <td class="type, text"><span>ASHRAE zone 2A</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ashCliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_2A
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>ash2B</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2B"></a></td>
      <td class="type, text"><span>ASHRAE zone 2B</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ashCliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_2B
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>ash3A</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3A"></a></td>
      <td class="type, text"><span>ASHRAE zone 3A</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ashCliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_3A
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>ash3B</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3B"></a></td>
      <td class="type, text"><span>ASHRAE zone 3B</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ashCliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_3B
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>ash3C</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3C"></a></td>
      <td class="type, text"><span>ASHRAE zone 3C</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ashCliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_3C
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>ash4A</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4A"></a></td>
      <td class="type, text"><span>ASHRAE zone 4A</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ashCliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_4A
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>ash4B</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4B"></a></td>
      <td class="type, text"><span>ASHRAE zone 4B</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ashCliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_4B
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>ash4C</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4C"></a></td>
      <td class="type, text"><span>ASHRAE zone 4C</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ashCliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_4C
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>ash5A</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5A"></a></td>
      <td class="type, text"><span>ASHRAE zone 5A</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ashCliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_5A
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>ash5B</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5B"></a></td>
      <td class="type, text"><span>ASHRAE zone 5B</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ashCliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_5B
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>ash5C</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5C"></a></td>
      <td class="type, text"><span>ASHRAE zone 5C</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ashCliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_5C
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>ash6A</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6A"></a></td>
      <td class="type, text"><span>ASHRAE zone 6A</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ashCliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_6A
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>ash6B</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6B"></a></td>
      <td class="type, text"><span>ASHRAE zone 6B</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ashCliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_6B
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>ash7</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash7"></a></td>
      <td class="type, text"><span>ASHRAE zone 7</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ashCliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_7
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>ash8</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash8"></a></td>
      <td class="type, text"><span>ASHRAE zone 8</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ashCliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_8
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or23</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23"></a></td>
      <td class="type, text"><span>Zone 1b, 2b or 3b</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1"></a></td>
      <td class="type, text"><span>Zone 3c, 4b or 4c</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2"></a></td>
      <td class="type, text"><span>Zone 5b, 5c or 6b</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4"></a></td>
      <td class="type, text"><span>Logical or</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or6</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6"></a></td>
      <td class="type, text"><span>Zone 7 or 8</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or7</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7"></a></td>
      <td class="type, text"><span>Logical or</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or5</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5"></a></td>
      <td class="type, text"><span>Zone 5a or 6a</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi"></a></td>
      <td class="type, text"><span>Cut off outdoor air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con"></a></td>
      <td class="type, text"><span>Cut off temperature</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 273.15 + 24
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1"></a></td>
      <td class="type, text"><span>Cut off outdoor air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con1"></a></td>
      <td class="type, text"><span>Cut off temperature</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 273.15 + 21
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2"></a></td>
      <td class="type, text"><span>Cut off outdoor air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con2"></a></td>
      <td class="type, text"><span>Cut off temperature</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 273.15 + 18
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or10</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10"></a></td>
      <td class="type, text"><span>Zone 1b, 2b</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or11</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11"></a></td>
      <td class="type, text"><span>Zone 3c, 4b</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or12</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12"></a></td>
      <td class="type, text"><span>Zone 5a, 5b</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or13</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13"></a></td>
      <td class="type, text"><span>Zone 6a, 6b or 7</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or14</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14"></a></td>
      <td class="type, text"><span>Logical or</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or15</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15"></a></td>
      <td class="type, text"><span>Logical or</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3"></a></td>
      <td class="type, text"><span>Cut off outdoor air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or8</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8"></a></td>
      <td class="type, text"><span>Zone 2a or 3a</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or9</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9"></a></td>
      <td class="type, text"><span>Zone 1a, 2a, 3a or 4a</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Utilities.html#Buildings.Controls.OBC.CDL.Utilities.Assert">Buildings.Controls.OBC.CDL.Utilities.Assert</a></code></span></td>
      <td><code>assMes</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes"></a></td>
      <td class="type, text"><span>Warning when the wrong device being used</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  message = &quot;Warning: Differential dry bulb high-limit-control device is not allowed in climate zone 1A, 2A, 3A and 4A!&quot;
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Not">Buildings.Controls.OBC.CDL.Logical.Not</a></code></span></td>
      <td><code>not1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not1"></a></td>
      <td class="type, text"><span>Logical not</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con3"></a></td>
      <td class="type, text"><span>Cut off temperature</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 273.15 + 24
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4"></a></td>
      <td class="type, text"><span>Cut off outdoor air enthalpy</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con4"></a></td>
      <td class="type, text"><span>Enthalpy cutoff value, J&#x2F;kg</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 66000
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>titZon1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon1"></a></td>
      <td class="type, text"><span>Title 24, zone 1</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = tit24CliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>titZon2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon2"></a></td>
      <td class="type, text"><span>Title 24, zone 2</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = tit24CliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_2
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>titZon3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon3"></a></td>
      <td class="type, text"><span>Title 24, zone 3</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = tit24CliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_3
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>titZon4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon4"></a></td>
      <td class="type, text"><span>Title 24, zone 4</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = tit24CliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_4
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>titZon5</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon5"></a></td>
      <td class="type, text"><span>Title 24, zone 5</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = tit24CliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_5
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>titZon6</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon6"></a></td>
      <td class="type, text"><span>Title 24, zone 6</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = tit24CliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_6
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>titZon8</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon8"></a></td>
      <td class="type, text"><span>Title 24, zone 8</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = tit24CliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_8
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>titZon9</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon9"></a></td>
      <td class="type, text"><span>Title 24, zone 9</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = tit24CliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_9
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>titZon10</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon10"></a></td>
      <td class="type, text"><span>Title 24, zone 10</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = tit24CliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_10
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>titZon11</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon11"></a></td>
      <td class="type, text"><span>Title 24, zone 11</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = tit24CliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_11
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>titZon12</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon12"></a></td>
      <td class="type, text"><span>Title 24, zone 12</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = tit24CliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_12
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>titZon13</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon13"></a></td>
      <td class="type, text"><span>Title 24, zone 13</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = tit24CliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_13
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>titZon14</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon14"></a></td>
      <td class="type, text"><span>Title 24, zone 14</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = tit24CliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_14
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>titZon15</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon15"></a></td>
      <td class="type, text"><span>Title 24, zone 15</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = tit24CliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_15
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>titZon16</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon16"></a></td>
      <td class="type, text"><span>Title 24, zone 16</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = tit24CliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_16
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or16</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16"></a></td>
      <td class="type, text"><span>Zone 1, 3</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or35</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35"></a></td>
      <td class="type, text"><span>Zone 11, 12</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or36</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36"></a></td>
      <td class="type, text"><span>Zone 14, 15</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or20</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20"></a></td>
      <td class="type, text"><span>Zone 1, 3, 5, or 11 to 16</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and5</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi5</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5"></a></td>
      <td class="type, text"><span>Cut off outdoor air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con5</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con5"></a></td>
      <td class="type, text"><span>Cut off temperature</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 273.15 + 24
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or19</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19"></a></td>
      <td class="type, text"><span>Zone 2, 4 or 10</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and6</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi6</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6"></a></td>
      <td class="type, text"><span>Cut off outdoor air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con6</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con6"></a></td>
      <td class="type, text"><span>Cut off temperature</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 273.15 + 23
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or21</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21"></a></td>
      <td class="type, text"><span>Zone 6, 8 or 9</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and7</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con7</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con7"></a></td>
      <td class="type, text"><span>Cut off temperature</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 273.15 + 22
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi7</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7"></a></td>
      <td class="type, text"><span>Cut off outdoor air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con8</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con8"></a></td>
      <td class="type, text"><span>Cut off temperature</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 273.15 + 21
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi8</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8"></a></td>
      <td class="type, text"><span>Cut off outdoor air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and8</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi9</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9"></a></td>
      <td class="type, text"><span>Cut off outdoor air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and9</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi10</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10"></a></td>
      <td class="type, text"><span>Cut off outdoor air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.AddParameter">Buildings.Controls.OBC.CDL.Reals.AddParameter</a></code></span></td>
      <td><code>addPar</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar"></a></td>
      <td class="type, text"><span>Cut off temperature</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  p = -1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi11</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11"></a></td>
      <td class="type, text"><span>Cut off outdoor air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and10</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.AddParameter">Buildings.Controls.OBC.CDL.Reals.AddParameter</a></code></span></td>
      <td><code>addPar1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1"></a></td>
      <td class="type, text"><span>Cut off temperature</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  p = -2
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi12</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12"></a></td>
      <td class="type, text"><span>Cut off outdoor air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.AddParameter">Buildings.Controls.OBC.CDL.Reals.AddParameter</a></code></span></td>
      <td><code>addPar2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2"></a></td>
      <td class="type, text"><span>Cut off temperature</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  p = -3
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con9</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con9"></a></td>
      <td class="type, text"><span>Cut off temperature</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 273.15 + 24
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Conversions.html#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal">Buildings.Controls.OBC.CDL.Conversions.BooleanToReal</a></code></span></td>
      <td><code>booToRea</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea"></a></td>
      <td class="type, text"><span>Outdoor air enthalpy cutoff</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  realTrue = 66000
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>titEngSta</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titEngSta"></a></td>
      <td class="type, text"><span>Check if Title 24 energy standard is used</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = eneStd &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and11</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11"></a></td>
      <td class="type, text"><span>Check if Title 24 energy standard is used and the device type is differential enthalpy with fixed dry bulb</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Utilities.html#Buildings.Controls.OBC.CDL.Utilities.Assert">Buildings.Controls.OBC.CDL.Utilities.Assert</a></code></span></td>
      <td><code>assMes1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes1"></a></td>
      <td class="type, text"><span>Warning when the wrong device being used</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  message = &quot;Warning: When Title 24 energy standard is used, the device type cannot be differential enthalpy with fixed dry bulb!&quot;
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Not">Buildings.Controls.OBC.CDL.Logical.Not</a></code></span></td>
      <td><code>not2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not2"></a></td>
      <td class="type, text"><span>Logical not</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con10</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con10"></a></td>
      <td class="type, text"><span>Constant 0</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con11</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11"></a></td>
      <td class="type, text"><span>Constant 0</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>fixDryBulDifDryBul</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul"></a></td>
      <td class="type, text"><span>Fixed dry bulb with differential dry bulb</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ecoHigLimCon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulbWithDifferentialDryBulb
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and12</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Min">Buildings.Controls.OBC.CDL.Reals.Min</a></code></span></td>
      <td><code>min1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1"></a></td>
      <td class="type, text"><span>Smaller input</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi13</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13"></a></td>
      <td class="type, text"><span>Cut off outdoor air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and13</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Min">Buildings.Controls.OBC.CDL.Reals.Min</a></code></span></td>
      <td><code>min2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2"></a></td>
      <td class="type, text"><span>Smaller input</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>con12</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con12"></a></td>
      <td class="type, text"><span>Cut off temperature</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = 273.15 + 21
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi14</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14"></a></td>
      <td class="type, text"><span>Cut off outdoor air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and14</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Not">Buildings.Controls.OBC.CDL.Logical.Not</a></code></span></td>
      <td><code>not3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not3"></a></td>
      <td class="type, text"><span>Logical not</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Utilities.html#Buildings.Controls.OBC.CDL.Utilities.Assert">Buildings.Controls.OBC.CDL.Utilities.Assert</a></code></span></td>
      <td><code>assMes2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes2"></a></td>
      <td class="type, text"><span>Warning when the wrong device being used</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  message = &quot;Warning: Fixed dry bulb with differential dry bulb high-limit-control device is not allowed in climate zone 1A, 2A, 3A and 4A!&quot;
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and15</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi15</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15"></a></td>
      <td class="type, text"><span>Cut off outdoor air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Min">Buildings.Controls.OBC.CDL.Reals.Min</a></code></span></td>
      <td><code>min3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3"></a></td>
      <td class="type, text"><span>Smaller input</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and16</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Min">Buildings.Controls.OBC.CDL.Reals.Min</a></code></span></td>
      <td><code>min4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4"></a></td>
      <td class="type, text"><span>Smaller input</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi16</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16"></a></td>
      <td class="type, text"><span>Cut off outdoor air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and17</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi17</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17"></a></td>
      <td class="type, text"><span>Cut off outdoor air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Min">Buildings.Controls.OBC.CDL.Reals.Min</a></code></span></td>
      <td><code>min5</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5"></a></td>
      <td class="type, text"><span>Smaller input</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi18</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18"></a></td>
      <td class="type, text"><span>Cut off outdoor air temperature</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Min">Buildings.Controls.OBC.CDL.Reals.Min</a></code></span></td>
      <td><code>min6</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6"></a></td>
      <td class="type, text"><span>Smaller input</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>noAshCli</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noAshCli"></a></td>
      <td class="type, text"><span>No ASHRAE climate zone</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = ashCliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Not_Specified
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>noTit24Cli</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noTit24Cli"></a></td>
      <td class="type, text"><span>No Title 24 climate zone</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = tit24CliZon &#x3D;&#x3D; Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Not_Specified
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>noCli</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli"></a></td>
      <td class="type, text"><span>Climate zone is not specified</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Not">Buildings.Controls.OBC.CDL.Logical.Not</a></code></span></td>
      <td><code>not4</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not4"></a></td>
      <td class="type, text"><span>Logical not</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Utilities.html#Buildings.Controls.OBC.CDL.Utilities.Assert">Buildings.Controls.OBC.CDL.Utilities.Assert</a></code></span></td>
      <td><code>assMes3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes3"></a></td>
      <td class="type, text"><span>Warning when the climate zone is not specified</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  message = &quot;Warning: Climate zone is not specified!&quot;
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or22</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22"></a></td>
      <td class="type, text"><span>Zone 1b, 2b</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or24</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24"></a></td>
      <td class="type, text"><span>Zone 3c, 4b</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or25</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25"></a></td>
      <td class="type, text"><span>Zone 5b, 5c</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or26</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26"></a></td>
      <td class="type, text"><span>Logical or</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or27</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27"></a></td>
      <td class="type, text"><span>Zone 1b, 2b or 3b</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or28</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28"></a></td>
      <td class="type, text"><span>Zone 3c, 4b or 4c</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or29</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29"></a></td>
      <td class="type, text"><span>Zone 5a, 5b or 5c</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or30</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30"></a></td>
      <td class="type, text"><span>Zone 6a, 6b or 7</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or31</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31"></a></td>
      <td class="type, text"><span>Logical or</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3"></a></td>
      <td class="type, text"><span>Logical or</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or33</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33"></a></td>
      <td class="type, text"><span>Zone 1a, 2a or 3a</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or34</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34"></a></td>
      <td class="type, text"><span>Zone 1, 3 or 5</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or17</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17"></a></td>
      <td class="type, text"><span>Zone 11, 12 or 13</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or18</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18"></a></td>
      <td class="type, text"><span>Zone 14, 15 or 16</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or32</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32"></a></td>
      <td class="type, text"><span>Logical or</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or38</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38"></a></td>
      <td class="type, text"><span>Zone 2, 4</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or39</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39"></a></td>
      <td class="type, text"><span>Zone 6, 8</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    </table>


    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23">or23</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4">or4</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1">or1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4">or4</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash7">ash7</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6">or6</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash8">ash8</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6">or6</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5A">ash5A</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5">or5</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6A">ash6A</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5">or5</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7">or7</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2">and2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul">fixDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2">and2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul">fixDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1">and1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5">or5</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1">and1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2">and2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi">swi</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con">con</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi">swi</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con1">con1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1">swi1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1">and1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1">swi1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul">fixDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2">swi2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con2">con2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2">swi2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2">swi2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1">swi1</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1B">ash1B</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10">or10</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2B">ash2B</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10">or10</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3C">ash3C</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11">or11</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4B">ash4B</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11">or11</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5A">ash5A</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12">or12</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5B">ash5B</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12">or12</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6A">ash6A</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13">or13</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6B">ash6B</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13">or13</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15">or15</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3">and3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul">difDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3">and3</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3">and3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3">swi3</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3">swi3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2A">ash2A</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8">or8</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3A">ash3A</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8">or8</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4A">ash4A</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9">or9</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9">or9</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4">and4</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul">difDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4">and4</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4">and4</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not1">not1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not1">not1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes">assMes</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1">swi1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi">swi</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3">swi3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2">swi2</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con4">con4</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4">swi4</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixEntFixDryBul">fixEntFixDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4">swi4</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hRet">hRet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4">swi4</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi">swi</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4">swi4</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hCut">hCut</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon1">titZon1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16">or16</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon3">titZon3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16">or16</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon11">titZon11</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35">or35</a>. u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon12">titZon12</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35">or35</a>. u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon14">titZon14</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36">or36</a>. u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon15">titZon15</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36">or36</a>. u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20">or20</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5">and5</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul">fixDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5">and5</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5">and5</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5">swi5</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con5">con5</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5">swi5</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19">or19</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6">and6</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul">fixDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6">and6</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6">and6</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6">swi6</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con6">con6</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6">swi6</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6">swi6</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5">swi5</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7">and7</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7">swi7</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con7">con7</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7">swi7</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21">or21</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7">and7</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul">fixDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7">and7</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7">swi7</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6">swi6</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con8">con8</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8">swi8</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul">fixDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8">swi8</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20">or20</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8">and8</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul">difDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8">and8</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8">and8</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9">swi9</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9">swi9</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10">swi10</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9">swi9</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19">or19</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9">and9</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul">difDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9">and9</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar">addPar</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9">and9</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10">swi10</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar">addPar</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10">swi10</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10">and10</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11">swi11</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11">swi11</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10">swi10</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21">or21</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10">and10</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul">difDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10">and10</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1">addPar1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11">swi11</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1">addPar1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2">addPar2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12">swi12</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12">swi12</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11">swi11</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul">difDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12">swi12</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2">addPar2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8">swi8</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7">swi7</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9">swi9</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8">swi8</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixEntFixDryBul">fixEntFixDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea">booToRea</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5">swi5</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut">TCut</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea">booToRea</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hCut">hCut</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titEngSta">titEngSta</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11">and11</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difEntFixDryBul">difEntFixDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11">and11</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not2">not2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes1">assMes1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11">and11</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not2">not2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con10">con10</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4">swi4</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11">con11</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3">swi3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11">con11</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9">swi9</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11">con11</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar">addPar</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11">con11</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1">addPar1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11">con11</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2">addPar2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul">fixDryBulDifDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12">and12</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7">or7</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12">and12</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12">and12</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13">swi13</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con3">con3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1">min1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1">min1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1">min1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13">swi13</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13">swi13</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3">swi3</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5">or5</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13">and13</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul">fixDryBulDifDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13">and13</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con12">con12</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2">min2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2">min2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13">and13</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14">swi14</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2">min2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14">swi14</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con3">con3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14">swi14</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14">swi14</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13">swi13</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14">and14</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not3">not3</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9">or9</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14">and14</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not3">not3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes2">assMes2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul">fixDryBulDifDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14">and14</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15">and15</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15">swi15</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con5">con5</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3">min3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet">TRet</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3">min3</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3">min3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15">swi15</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul">fixDryBulDifDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15">and15</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul">fixDryBulDifDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16">and16</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20">or20</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15">and15</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19">or19</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16">and16</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con6">con6</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4">min4</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar">addPar</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4">min4</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4">min4</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16">swi16</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16">and16</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16">swi16</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16">swi16</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15">swi15</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con7">con7</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5">min5</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1">addPar1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5">min5</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5">min5</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17">swi17</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17">and17</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17">swi17</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21">or21</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17">and17</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul">fixDryBulDifDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17">and17</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17">swi17</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16">swi16</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul">fixDryBulDifDryBul</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18">swi18</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con8">con8</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6">min6</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2">addPar2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6">min6</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6">min6</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18">swi18</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con9">con9</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18">swi18</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18">swi18</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17">swi17</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15">swi15</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12">swi12</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11">con11</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3">min3</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11">con11</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1">min1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11">con11</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2">min2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noAshCli">noAshCli</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli">noCli</a>. u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noTit24Cli">noTit24Cli</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli">noCli</a>. u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli">noCli</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not4">not4</a>. u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not4">not4</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes3">assMes3</a>. u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1B">ash1B</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22">or22</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2B">ash2B</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22">or22</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3B">ash3B</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23">or23</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22">or22</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23">or23</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3C">ash3C</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24">or24</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4B">ash4B</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24">or24</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24">or24</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1">or1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4C">ash4C</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1">or1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5B">ash5B</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25">or25</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5C">ash5C</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25">or25</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6B">ash6B</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2">or2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25">or25</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2">or2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2">or2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26">or26</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6">or6</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26">or26</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4">or4</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7">or7</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26">or26</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7">or7</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10">or10</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27">or27</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3B">ash3B</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27">or27</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4C">ash4C</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28">or28</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11">or11</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28">or28</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5C">ash5C</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29">or29</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12">or12</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29">or29</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash7">ash7</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30">or30</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13">or13</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30">or30</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27">or27</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31">or31</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28">or28</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31">or31</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29">or29</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14">or14</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30">or30</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14">or14</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31">or31</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3">or3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14">or14</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3">or3</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash8">ash8</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15">or15</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3">or3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15">or15</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33">or33</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9">or9</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8">or8</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33">or33</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1A">ash1A</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33">or33</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon5">titZon5</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34">or34</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16">or16</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34">or34</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon13">titZon13</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17">or17</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35">or35</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17">or17</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon16">titZon16</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18">or18</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36">or36</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18">or18</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34">or34</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32">or32</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17">or17</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32">or32</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32">or32</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20">or20</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18">or18</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20">or20</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon2">titZon2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38">or38</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon4">titZon4</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38">or38</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon10">titZon10</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19">or19</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38">or38</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19">or19</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon8">titZon8</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39">or39</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon6">titZon6</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39">or39</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon9">titZon9</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21">or21</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39">or39</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21">or21</a>.u2
    </code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.svg" width="70%" height="auto">
  </p><h2>Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond<a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond"></a></h2>

  <span class="ModelicaDescription">Block to inplement trim and respond logic</span><br>

<h3>Info</h3>
  
<p>
This block implements the trim and respond logic according to ASHRAE guideline G36,
Section 5.1.14.3 and 5.1.14.4.
</p>
<p>
For each upstream system or plant set point being controlled by a trim and respond
loop, define the initial values in system or plant sequences. Values for trim,
respond, time step, etc. shall be tuned to provide stable control.
</p>
<table summary="summary" border="1">
<tbody><tr><th> Variable </th> <th> Value </th> <th> Definition </th> </tr>
<tr><td>Device</td><td>AHU Supply Fan</td> <td>Associated device</td></tr>
<tr><td>SP0</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.iniSet">iniSet</a></code></td><td>Initial setpoint</td></tr>
<tr><td>SPmin</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.minSet">minSet</a></code></td><td>Minimum setpoint</td></tr>
<tr><td>SPmax</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.maxSet">maxSet</a></code></td><td>Maximum setpoint</td></tr>
<tr><td>Td</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.delTim">delTim</a></code></td><td>Delay timer</td></tr>
<tr><td>T</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.samplePeriod">samplePeriod</a></code></td><td>Time step</td></tr>
<tr><td>I</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.numIgnReq">numIgnReq</a></code></td><td>Number of ignored requests</td></tr>
<tr><td>R</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.numOfReq">numOfReq</a></code></td><td>Number of requests</td></tr>
<tr><td>SPtrim</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.triAmo">triAmo</a></code></td><td>Trim amount</td></tr>
<tr><td>SPres</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.resAmo">resAmo</a></code></td><td>Respond amount</td></tr>
<tr><td>SPres_max</td><td><code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.maxRes">maxRes</a></code></td><td>Maximum response per time interval</td></tr>
</tbody></table>
<p>
The trim and respond logic shall reset setpoint within the range <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.minSet">minSet</a></code> to
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.maxSet">maxSet</a></code>.
When the associated device is off (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.uDevSta">uDevSta</a>=false</code>), the setpoint
shall be <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.iniSet">iniSet</a></code>.
The reset logic shall be active while the associated device is proven
on (<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.uDevSta">uDevSta</a>=true</code>), starting <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.delTim">delTim</a></code> after initial
device start command.
When active, every time step <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.samplePeriod">samplePeriod</a></code>, trim the setpoint by
<code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.triAmo">triAmo</a></code>.
If there are more than <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.numIgnReq">numIgnReq</a></code> requests, respond by changing
the setpoint by <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.resAmo">resAmo</a>*(<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.numOfReq">numOfReq</a>-<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.numIgnReq">numIgnReq</a>)</code>, i.e., the number of
requests minus the number of ignored requests, but no more than <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.maxRes">maxRes</a></code>.
</p>
<p>
In other words, every time step <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.samplePeriod">samplePeriod</a></code>:
</p>
<ul>
<li>Change setpoint by <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.triAmo">triAmo</a></code>; </li>
<li>If <code>numOfReq &gt; numIgnReq</code>, <i>also</i> change setpoint by <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.resAmo">resAmo</a>*(<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.numOfReq">numOfReq</a>
-<a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.numIgnReq">numIgnReq</a>)</code> but no more than <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.maxRes">maxRes</a></code>.
</li>
</ul>
<p align="center">
<img alt="Image of set point reset" src="img/TrimRespond.png">
</p>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>iniSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.iniSet"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Initial setpoint </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>minSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.minSet"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Minimum setpoint </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>maxSet</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.maxSet"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Maximum setpoint </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>delTim</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.delTim"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Delay time [s Min = 100*1E-15 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>samplePeriod</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.samplePeriod"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Sample period of component [s Min = 1E-3 ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Integer</span></td>
    <td class="type, text"><span><code>numIgnReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.numIgnReq"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Number of ignored requests </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>triAmo</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.triAmo"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Trim amount </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>resAmo</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.resAmo"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Respond amount (must have opposite sign of triAmo) </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>maxRes</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.maxRes"></a></span></td>
    <td class="type, text"><span></span></td>
    <td class="type, text">Maximum response per time interval (must have same sign as resAmo) </td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td>
      <code>
      Integer
      </code>
      </td>
      <td class="type, text"><span><code>numOfReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.numOfReq"></a></span></td>
      <td class="type, text">Number of requests from zones&#x2F;systems </td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>uDevSta</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.uDevSta"></a></span></td>
      <td class="type, text">On&#x2F;Off status of the associated device </td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>y</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.y"></a></span></td>
      <td class="type, text">Setpoint that have been reset </td>
      </tr>
    </table>

<h3>Blocks</h3>
    <p>
    It has the following blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.TrueDelay">Buildings.Controls.OBC.CDL.Logical.TrueDelay</a></code></span></td>
      <td><code>tim</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.tim"></a></td>
      <td class="type, text"><span>Send an on signal after some delay time</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  delayTime = delTim + samplePeriod
      </code>
      </li>
      <li>
      <code>
       final  delayOnInit = true
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold">Buildings.Controls.OBC.CDL.Reals.GreaterThreshold</a></code></span></td>
      <td><code>greThr</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.greThr"></a></td>
      <td class="type, text"><span>Check if the real requests is more than ignored requests setting</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>netRes</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.netRes"></a></td>
      <td class="type, text"><span>Net setpoint reset value</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>resAmoCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.resAmoCon"></a></td>
      <td class="type, text"><span>Respond amount constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = resAmo
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Multiply">Buildings.Controls.OBC.CDL.Reals.Multiply</a></code></span></td>
      <td><code>pro</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.pro"></a></td>
      <td class="type, text"><span>Products of net requests and respond amount value</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Multiply">Buildings.Controls.OBC.CDL.Reals.Multiply</a></code></span></td>
      <td><code>pro1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.pro1"></a></td>
      <td class="type, text"><span>Product of trim and respond amount</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Multiply">Buildings.Controls.OBC.CDL.Reals.Multiply</a></code></span></td>
      <td><code>pro2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.pro2"></a></td>
      <td class="type, text"><span>Product of respond and maximum amount</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Discrete.html#Buildings.Controls.OBC.CDL.Discrete.UnitDelay">Buildings.Controls.OBC.CDL.Discrete.UnitDelay</a></code></span></td>
      <td><code>uniDel</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.uniDel"></a></td>
      <td class="type, text"><span>Output the input signal with a unit delay</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  samplePeriod = samplePeriod
      </code>
      </li>
      <li>
      <code>
       final  y_start = iniSet
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi"></a></td>
      <td class="type, text"><span>Switch between initial setpoint and reseted setpoint</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi1"></a></td>
      <td class="type, text"><span>Before instant (device ON + delTim + samplePeriod), the setpoint should not be trimmed</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi2"></a></td>
      <td class="type, text"><span>Reinitialize setpoint to initial setting when device become OFF</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Switch">Buildings.Controls.OBC.CDL.Reals.Switch</a></code></span></td>
      <td><code>swi3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi3"></a></td>
      <td class="type, text"><span>Logical switch</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Discrete.html#Buildings.Controls.OBC.CDL.Discrete.Sampler">Buildings.Controls.OBC.CDL.Discrete.Sampler</a></code></span></td>
      <td><code>sampler</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.sampler"></a></td>
      <td class="type, text"><span>Sample number of requests</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  samplePeriod = samplePeriod
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.LessThreshold">Buildings.Controls.OBC.CDL.Reals.LessThreshold</a></code></span></td>
      <td><code>lesThr1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.lesThr1"></a></td>
      <td class="type, text"><span>Check if trim and response amount have same sign</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold">Buildings.Controls.OBC.CDL.Reals.GreaterThreshold</a></code></span></td>
      <td><code>greThr2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.greThr2"></a></td>
      <td class="type, text"><span>Check if trim and response amount have opposite sign</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold">Buildings.Controls.OBC.CDL.Reals.GreaterThreshold</a></code></span></td>
      <td><code>greThr1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.greThr1"></a></td>
      <td class="type, text"><span>Check if response amount have positive sign</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter">Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter</a></code></span></td>
      <td><code>gai</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.gai"></a></td>
      <td class="type, text"><span>Convert results back to negative</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = -1
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    </table>


<h3>Protected Blocks</h3>
    <p>
    It has the following protected blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>iniSetCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.iniSetCon"></a></td>
      <td class="type, text"><span>Initial setpoint</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       k = iniSet
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>numIgnReqCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.numIgnReqCon"></a></td>
      <td class="type, text"><span>Number of ignored requests</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       k = numIgnReq
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>triAmoCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.triAmoCon"></a></td>
      <td class="type, text"><span>Trim amount constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       k = triAmo
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>maxResCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.maxResCon"></a></td>
      <td class="type, text"><span>Maximum response per time interval</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       k = maxRes
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>maxSetCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.maxSetCon"></a></td>
      <td class="type, text"><span>Maximum setpoint constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       k = maxSet
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>zerTri</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.zerTri"></a></td>
      <td class="type, text"><span>Zero reset amount during time range from (device ON) to (device ON + delTim + timSet)</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       k = 0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Conversions.html#Buildings.Controls.OBC.CDL.Conversions.IntegerToReal">Buildings.Controls.OBC.CDL.Conversions.IntegerToReal</a></code></span></td>
      <td><code>intToRea</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.intToRea"></a></td>
      <td class="type, text"><span>Convert integer input to real output</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Subtract">Buildings.Controls.OBC.CDL.Reals.Subtract</a></code></span></td>
      <td><code>difReqIgnReq</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.difReqIgnReq"></a></td>
      <td class="type, text"><span>Difference between ignored request number and the real request number</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Add">Buildings.Controls.OBC.CDL.Reals.Add</a></code></span></td>
      <td><code>add1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.add1"></a></td>
      <td class="type, text"><span>Increase setpoint by amount of value defined from reset logic</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Add">Buildings.Controls.OBC.CDL.Reals.Add</a></code></span></td>
      <td><code>add2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.add2"></a></td>
      <td class="type, text"><span>Net reset value</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Min">Buildings.Controls.OBC.CDL.Reals.Min</a></code></span></td>
      <td><code>minInp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.minInp"></a></td>
      <td class="type, text"><span>Total response should not be more than maximum response</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Min">Buildings.Controls.OBC.CDL.Reals.Min</a></code></span></td>
      <td><code>min1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.min1"></a></td>
      <td class="type, text"><span>Reset setpoint should not be higher than the maximum setpoint</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.and2"></a></td>
      <td class="type, text"><span>After (device ON + delTim + timSta), when request number becomes more than ignored requests number</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Not">Buildings.Controls.OBC.CDL.Logical.Not</a></code></span></td>
      <td><code>not1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.not1"></a></td>
      <td class="type, text"><span>Logical Not</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals_Sources.html#Buildings.Controls.OBC.CDL.Reals.Sources.Constant">Buildings.Controls.OBC.CDL.Reals.Sources.Constant</a></code></span></td>
      <td><code>minSetCon</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.minSetCon"></a></td>
      <td class="type, text"><span>Minimum setpoint constant</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       k = minSet
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Max">Buildings.Controls.OBC.CDL.Reals.Max</a></code></span></td>
      <td><code>maxInp</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.maxInp"></a></td>
      <td class="type, text"><span>Reset setpoint should not be lower than the minimum setpoint</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Utilities.html#Buildings.Controls.OBC.CDL.Utilities.Assert">Buildings.Controls.OBC.CDL.Utilities.Assert</a></code></span></td>
      <td><code>assMes</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.assMes"></a></td>
      <td class="type, text"><span>Generate alarm message</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  message = &quot;Trim amount &#39;triAmo&#39; and respond amount &#39;resAmo&#39; must have opposite signs.&quot;
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Utilities.html#Buildings.Controls.OBC.CDL.Utilities.Assert">Buildings.Controls.OBC.CDL.Utilities.Assert</a></code></span></td>
      <td><code>assMes2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.assMes2"></a></td>
      <td class="type, text"><span>Generate alarm message</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  message = &quot;Respond amount &#39;resAmo&#39; and maximum respond amount &#39;maxRes&#39; must have same sign.&quot;
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Abs">Buildings.Controls.OBC.CDL.Reals.Abs</a></code></span></td>
      <td><code>abs</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.abs"></a></td>
      <td class="type, text"><span>Absolute value of real input</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="https:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v9.1.0&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Reals.html#Buildings.Controls.OBC.CDL.Reals.Abs">Buildings.Controls.OBC.CDL.Reals.Abs</a></code></span></td>
      <td><code>abs1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.abs1"></a></td>
      <td class="type, text"><span>Absolute value of real input</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    </table>


    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.difReqIgnReq">difReqIgnReq</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.greThr">greThr</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.pro">pro</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.minInp">minInp</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.triAmoCon">triAmoCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.add2">add2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.add2">add2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.netRes">netRes</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.iniSetCon">iniSetCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi">swi</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi">swi</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.y">y</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.maxSetCon">maxSetCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.min1">min1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.add1">add1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.min1">min1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.uniDel">uniDel</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.add1">add1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.triAmoCon">triAmoCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi1">swi1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.zerTri">zerTri</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi1">swi1</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.greThr">greThr</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.and2">and2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.and2">and2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.netRes">netRes</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.iniSetCon">iniSetCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi2">swi2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi2">swi2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi">swi</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi2">swi2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.uniDel">uniDel</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.uDevSta">uDevSta</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.not1">not1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.not1">not1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi2">swi2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.min1">min1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.maxInp">maxInp</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.minSetCon">minSetCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.maxInp">maxInp</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.numOfReq">numOfReq</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.intToRea">intToRea</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.intToRea">intToRea</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.sampler">sampler</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.difReqIgnReq">difReqIgnReq</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.pro">pro</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.uDevSta">uDevSta</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.tim">tim</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.tim">tim</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi">swi</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.tim">tim</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi1">swi1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.and2">and2</a>.u1
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.tim">tim</a>.y
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.maxInp">maxInp</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi2">swi2</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.triAmoCon">triAmoCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.pro1">pro1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.resAmoCon">resAmoCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.pro1">pro1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.pro1">pro1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.lesThr1">lesThr1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.lesThr1">lesThr1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.assMes">assMes</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.resAmoCon">resAmoCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.pro2">pro2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.maxResCon">maxResCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.pro2">pro2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.pro2">pro2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.greThr2">greThr2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.greThr2">greThr2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.assMes2">assMes2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.resAmoCon">resAmoCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.abs">abs</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.abs">abs</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.pro">pro</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.maxResCon">maxResCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.abs1">abs1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.abs1">abs1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.minInp">minInp</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.minInp">minInp</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi3">swi3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.resAmoCon">resAmoCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.greThr1">greThr1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.greThr1">greThr1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi3">swi3</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.netRes">netRes</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.add1">add1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi1">swi1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.netRes">netRes</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.minInp">minInp</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.gai">gai</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.gai">gai</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi3">swi3</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.swi3">swi3</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.add2">add2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.sampler">sampler</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.difReqIgnReq">difReqIgnReq</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.numIgnReqCon">numIgnReqCon</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.difReqIgnReq">difReqIgnReq</a>.u2
    </code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond.svg" width="70%" height="auto">
  </p>

</body>

<footer>
<div class="footer">
<p>
    Generated through CDL export of <a href="http://obc.lbl.gov">OpenBuildingControl</a>,
    <a href="https://www.lbl.gov">Berkeley Lab</a>.
</p>
</div>
</footer>
