                      "description": {
                        "description_string": "Delta between the temperature hysteresis high and low limit",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Economizer\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Hysteresis\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.CDL.Types.SimpleController",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "cooCoiCon",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Type of controller",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Cooling coil\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "kCooCoi",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1/K\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Gain for cooling coil control loop signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Cooling coil\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TiCooCoi",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "900"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant of integrator block for cooling coil control loop signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Cooling coil\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "cooCoiCon"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    },
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "cooCoiCon"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TdCooCoi",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant of derivative block for cooling coil control loop signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Cooling coil\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "cooCoiCon"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PD"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    },
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "cooCoiCon"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Integer",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "minHotWatReq",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "2"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Minimum heating hot-water plant request to active the heating plant",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "true"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Freeze protection\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_frePro"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.CDL.Types.SimpleController",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "freHeaCoiCon",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Heating coil controller",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Freeze protection\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heating coil control\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "heaCoi"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "kFreHea",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Gain of coil controller",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Freeze protection\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heating coil control\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "heaCoi"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TiFreHea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.5"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant of integrator block",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Freeze protection\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heating coil control\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "heaCoi"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TdFreHea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant of derivative block",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Freeze protection\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heating coil control\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "heaCoi"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yMaxFreHea",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Upper limit of output",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Freeze protection\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heating coil control\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "heaCoi"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yMinFreHea",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "0"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Lower limit of output",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Freeze protection\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heating coil control\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "heaCoi"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "relDam_min",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Relief-damper position that maintains a building pressure of 12 Pa while the economizer damper is positioned to provide minimum outdoor air while the supply fan is at minimum speed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Pressure control\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Relief damper\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "buiPreCon"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefDamper"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "relDam_max",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Relief-damper position that maintains a building pressure of 12 Pa while the economizer damper is fully open and the fan speed is at cooling maximum",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Pressure control\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Relief damper\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "buiPreCon"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefDamper"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "speDif",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "-0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Speed difference between supply and return fan to maintain building pressure at desired pressure",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Pressure control\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Return fan\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "([object Object])"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpBuiSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Pa\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Pa\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "12"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Building static pressure difference relative to ambient (positive to pressurize the building)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "true"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Pressure control\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "buiPreCon"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "relFanSpe_min",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Relief fan minimum speed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Pressure control\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Relief fan\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "buiPreCon"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "kRelFan",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Gain of relief fan controller, normalized using dpBuiSet",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Pressure control\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Relief fan\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "buiPreCon"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "posHys",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.01"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Hysteresis for damper position check",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Advanced\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Hysteresis\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "Thys",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.25"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Hysteresis for checking temperature difference",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Advanced\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Hysteresis\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "delEntHys",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"J/kg\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "1000"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Delta between the enthalpy hysteresis high and low limits",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Advanced\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Hysteresis\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "([object Object])"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "floHys",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.01*VOutMin_flow"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Near zero flow rate, below which the flow rate or difference will be seen as zero",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Advanced\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Hysteresis\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TOut",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Outside air temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": 470
                                      },
                                      {
                                        "x": -260,
                                        "y": 510
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 370
                                      },
                                      {
                                        "x": -200,
                                        "y": 410
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "cooDowTim",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Cool-down time retrieved from optimal cool-down block",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": 440
                                      },
                                      {
                                        "x": -260,
                                        "y": 480
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 340
                                      },
                                      {
                                        "x": -200,
                                        "y": 380
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "warUpTim",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Warm-up time retrieved from optimal warm-up block",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": 410
                                      },
                                      {
                                        "x": -260,
                                        "y": 450
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 320
                                      },
                                      {
                                        "x": -200,
                                        "y": 360
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1Occ"
                      },
                      "description": {
                        "description_string": "Current occupancy period, true if it is in occupant period",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": 380
                                      },
                                      {
                                        "x": -260,
                                        "y": 420
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 290
                                      },
                                      {
                                        "x": -200,
                                        "y": 330
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "tNexOcc",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Time to next occupied period",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": 356
                                      },
                                      {
                                        "x": -260,
                                        "y": 396
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 270
                                      },
                                      {
                                        "x": -200,
                                        "y": 310
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TZon",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Measured zone temperatures",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": 320
                                      },
                                      {
                                        "x": -260,
                                        "y": 360
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 240
                                      },
                                      {
                                        "x": -200,
                                        "y": 280
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TOccHeaSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Zone occupied heating setpoint temperatures",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": 300
                                      },
                                      {
                                        "x": -260,
                                        "y": 340
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 220
                                      },
                                      {
                                        "x": -200,
                                        "y": 260
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TOccCooSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Zone occupied cooling setpoint temperatures",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": 280
                                      },
                                      {
                                        "x": -260,
                                        "y": 320
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 200
                                      },
                                      {
                                        "x": -200,
                                        "y": 240
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TUnoHeaSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Zone unoccupied heating setpoint temperatures",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": 260
                                      },
                                      {
                                        "x": -260,
                                        "y": 300
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 180
                                      },
                                      {
                                        "x": -200,
                                        "y": 220
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TUnoCooSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Zone unoccupied cooling setpoint temperatures",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": 240
                                      },
                                      {
                                        "x": -260,
                                        "y": 280
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 160
                                      },
                                      {
                                        "x": -200,
                                        "y": 200
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "setAdj"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_locAdj and not sepAdj"
                        }
                      },
                      "description": {
                        "description_string": "Setpoint adjustment value",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": 210
                                      },
                                      {
                                        "x": -260,
                                        "y": 250
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 140
                                      },
                                      {
                                        "x": -200,
                                        "y": 180
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "cooSetAdj"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_locAdj and sepAdj"
                        }
                      },
                      "description": {
                        "description_string": "Cooling setpoint adjustment value",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": 180
                                      },
                                      {
                                        "x": -260,
                                        "y": 220
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 120
                                      },
                                      {
                                        "x": -200,
                                        "y": 160
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "heaSetAdj"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_locAdj and sepAdj"
                        }
                      },
                      "description": {
                        "description_string": "Heating setpoint adjustment value",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": 150
                                      },
                                      {
                                        "x": -260,
                                        "y": 190
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 100
                                      },
                                      {
                                        "x": -200,
                                        "y": 140
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1OccSen"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_occSen"
                        }
                      },
                      "description": {
                        "description_string": "Occupancy sensor (occupied=true, unoccupied=false)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": 120
                                      },
                                      {
                                        "x": -260,
                                        "y": 160
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 70
                                      },
                                      {
                                        "x": -200,
                                        "y": 110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uCooDemLimLev"
                      },
                      "description": {
                        "description_string": "Cooling demand limit level",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": 90
                                      },
                                      {
                                        "x": -260,
                                        "y": 130
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 40
                                      },
                                      {
                                        "x": -200,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uHeaDemLimLev"
                      },
                      "description": {
                        "description_string": "Heating demand limit level",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": 60
                                      },
                                      {
                                        "x": -260,
                                        "y": 100
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 20
                                      },
                                      {
                                        "x": -200,
                                        "y": 60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ppmCO2Set"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_CO2Sen"
                        }
                      },
                      "description": {
                        "description_string": "CO2 concentration setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": 30
                                      },
                                      {
                                        "x": -260,
                                        "y": 70
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -10
                                      },
                                      {
                                        "x": -200,
                                        "y": 30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ppmCO2"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_CO2Sen"
                        }
                      },
                      "description": {
                        "description_string": "Detected CO2 concentration",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": 0
                                      },
                                      {
                                        "x": -260,
                                        "y": 40
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -30
                                      },
                                      {
                                        "x": -200,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TAirSup",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Measured supply air temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": -30
                                      },
                                      {
                                        "x": -260,
                                        "y": 10
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -60
                                      },
                                      {
                                        "x": -200,
                                        "y": -20
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1Win"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_winSen"
                        }
                      },
                      "description": {
                        "description_string": "Window status, normally closed (true), when windows open, it becomes false",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": -60
                                      },
                                      {
                                        "x": -260,
                                        "y": -20
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -90
                                      },
                                      {
                                        "x": -200,
                                        "y": -50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "hOut",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"J/kg\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"SpecificEnergy\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "([object Object])"
                        }
                      },
                      "description": {
                        "description_string": "Outdoor air enthalpy",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": -100
                                      },
                                      {
                                        "x": -260,
                                        "y": -60
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -120
                                      },
                                      {
                                        "x": -200,
                                        "y": -80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "hAirRet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"J/kg\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"SpecificEnergy\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "([object Object])"
                        }
                      },
                      "description": {
                        "description_string": "Return air enthalpy",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": -130
                                      },
                                      {
                                        "x": -260,
                                        "y": -90
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -140
                                      },
                                      {
                                        "x": -200,
                                        "y": -100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TAirRet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "ecoHigLimCon"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialDryBulb"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Used only for fixed plus differential dry bulb temperature high limit cutoff",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": -160
                                      },
                                      {
                                        "x": -260,
                                        "y": -120
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -160
                                      },
                                      {
                                        "x": -200,
                                        "y": -120
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1FreSta"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "freSta"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_BAS"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Freeze protection stat signal. The stat is normally close (the input is normally true), when enabling freeze protection, the input becomes false",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": -190
                                      },
                                      {
                                        "x": -260,
                                        "y": -150
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -190
                                      },
                                      {
                                        "x": -200,
                                        "y": -150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1SofSwiRes"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "([object Object])"
                        }
                      },
                      "description": {
                        "description_string": "Freeze protection reset signal from software switch",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": -220
                                      },
                                      {
                                        "x": -260,
                                        "y": -180
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -210
                                      },
                                      {
                                        "x": -200,
                                        "y": -170
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpBui",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Pa\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Pa\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"PressureDifference\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "buiPreCon"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Measured building static pressure difference, relative to ambient (positive if pressurized)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": -248
                                      },
                                      {
                                        "x": -260,
                                        "y": -208
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -240
                                      },
                                      {
                                        "x": -200,
                                        "y": -200
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1RelFan"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "buiPreCon"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Relief fan commanded on",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": -270
                                      },
                                      {
                                        "x": -260,
                                        "y": -230
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -260
                                      },
                                      {
                                        "x": -200,
                                        "y": -220
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uRelFan",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "buiPreCon"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Relief fan commanded speed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": -300
                                      },
                                      {
                                        "x": -260,
                                        "y": -260
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -280
                                      },
                                      {
                                        "x": -200,
                                        "y": -240
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TAirMix",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "heaCoi"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Measured mixed air temperature, used for freeze protection",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": -330
                                      },
                                      {
                                        "x": -260,
                                        "y": -290
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -310
                                      },
                                      {
                                        "x": -200,
                                        "y": -270
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uOutDam",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "buiPreCon"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefDamper"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Outdoor damper position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": -360
                                      },
                                      {
                                        "x": -260,
                                        "y": -320
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -330
                                      },
                                      {
                                        "x": -200,
                                        "y": -290
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uSupFan_actual",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Actual supply fan speed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": -390
                                      },
                                      {
                                        "x": -260,
                                        "y": -350
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -360
                                      },
                                      {
                                        "x": -200,
                                        "y": -320
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uCooCoi_actual",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Cooling coil valve actual position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": -430
                                      },
                                      {
                                        "x": -260,
                                        "y": -390
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -390
                                      },
                                      {
                                        "x": -200,
                                        "y": -350
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uHeaCoi_actual",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "heaCoi"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Heating coil valve actual position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": -470
                                      },
                                      {
                                        "x": -260,
                                        "y": -430
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -410
                                      },
                                      {
                                        "x": -200,
                                        "y": -370
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TSupHeaEcoSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Temperature setpoint for heating coil and for economizer",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": 340
                                      },
                                      {
                                        "x": 300,
                                        "y": 380
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": 290
                                      },
                                      {
                                        "x": 240,
                                        "y": 330
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TSupCooSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Cooling supply air temperature setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": 310
                                      },
                                      {
                                        "x": 300,
                                        "y": 350
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": 240
                                      },
                                      {
                                        "x": 240,
                                        "y": 280
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TZonHeaSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Zone heating setpoint temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": 280
                                      },
                                      {
                                        "x": 300,
                                        "y": 320
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": 200
                                      },
                                      {
                                        "x": 240,
                                        "y": 240
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TZonCooSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Zone cooling setpoint temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": 250
                                      },
                                      {
                                        "x": 300,
                                        "y": 290
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": 170
                                      },
                                      {
                                        "x": 240,
                                        "y": 210
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1EneCHWPum"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_frePro"
                        }
                      },
                      "description": {
                        "description_string": "Commanded on to energize chilled water pump",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": 160
                                      },
                                      {
                                        "x": 300,
                                        "y": 200
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": 130
                                      },
                                      {
                                        "x": 240,
                                        "y": 170
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yRetDam",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Return air damper commanded position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": 120
                                      },
                                      {
                                        "x": 300,
                                        "y": 160
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": 100
                                      },
                                      {
                                        "x": 240,
                                        "y": 140
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yOutDam",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Outdoor air damper commanded position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": 90
                                      },
                                      {
                                        "x": 300,
                                        "y": 130
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": 70
                                      },
                                      {
                                        "x": 240,
                                        "y": 110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1SupFan"
                      },
                      "description": {
                        "description_string": "Supply fan commanded on",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": 50
                                      },
                                      {
                                        "x": 300,
                                        "y": 90
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": 40
                                      },
                                      {
                                        "x": 240,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ySupFan",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Supply fan commanded speed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": 20
                                      },
                                      {
                                        "x": 300,
                                        "y": 60
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": 20
                                      },
                                      {
                                        "x": 240,
                                        "y": 60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1RetFan"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "([object Object])"
                        }
                      },
                      "description": {
                        "description_string": "Return fan commanded on",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": -20
                                      },
                                      {
                                        "x": 300,
                                        "y": 20
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -10
                                      },
                                      {
                                        "x": 240,
                                        "y": 30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yRetFan",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "([object Object])"
                        }
                      },
                      "description": {
                        "description_string": "Return fan commanded speed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": -50
                                      },
                                      {
                                        "x": 300,
                                        "y": -10
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -30
                                      },
                                      {
                                        "x": 240,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1RelFan"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "buiPreCon"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Relief fan commanded on",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": -90
                                      },
                                      {
                                        "x": 300,
                                        "y": -50
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -60
                                      },
                                      {
                                        "x": 240,
                                        "y": -20
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yRelFan",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "buiPreCon"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Relief fan commanded speed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": -120
                                      },
                                      {
                                        "x": 300,
                                        "y": -80
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -80
                                      },
                                      {
                                        "x": 240,
                                        "y": -40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yCooCoi",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Cooling coil valve commanded position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": -170
                                      },
                                      {
                                        "x": 300,
                                        "y": -130
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -130
                                      },
                                      {
                                        "x": 240,
                                        "y": -90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yHeaCoi",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "heaCoi"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Heating coil valve commanded position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": -200
                                      },
                                      {
                                        "x": 300,
                                        "y": -160
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -160
                                      },
                                      {
                                        "x": 240,
                                        "y": -120
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yAla"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_frePro"
                        }
                      },
                      "description": {
                        "description_string": "Alarm level",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": -230
                                      },
                                      {
                                        "x": 300,
                                        "y": -190
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -190
                                      },
                                      {
                                        "x": 240,
                                        "y": -150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yRelDam",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "buiPreCon"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefDamper"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Relief damper commanded position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": -290
                                      },
                                      {
                                        "x": 300,
                                        "y": -250
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -230
                                      },
                                      {
                                        "x": 240,
                                        "y": -190
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1ExhDam"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "([object Object])"
                        }
                      },
                      "description": {
                        "description_string": "Exhaust damper command on",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": -320
                                      },
                                      {
                                        "x": 300,
                                        "y": -280
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -260
                                      },
                                      {
                                        "x": 240,
                                        "y": -220
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yChiWatResReq"
                      },
                      "description": {
                        "description_string": "Chilled water reset request",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": -380
                                      },
                                      {
                                        "x": 300,
                                        "y": -340
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -312
                                      },
                                      {
                                        "x": 240,
                                        "y": -272
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yChiPlaReq"
                      },
                      "description": {
                        "description_string": "Chiller plant request",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": -410
                                      },
                                      {
                                        "x": 300,
                                        "y": -370
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -340
                                      },
                                      {
                                        "x": 240,
                                        "y": -300
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yHotWatResReq"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "heaCoi"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Hot water reset request",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": -460
                                      },
                                      {
                                        "x": 300,
                                        "y": -420
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -370
                                      },
                                      {
                                        "x": 240,
                                        "y": -330
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yHotWatPlaReq"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "heaCoi"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Hot water plant request",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 260,
                                        "y": -500
                                      },
                                      {
                                        "x": 300,
                                        "y": -460
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -400
                                      },
                                      {
                                        "x": 240,
                                        "y": -360
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Supply",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "setPoiVAV",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TSup_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TSup_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TSup_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TSup_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TSupDew_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TSupDew_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TSupDea_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TSupDea_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TSupDea_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TSupDea_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "maxHeaSpe",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "maxHeaSpe"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "maxCooSpe",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "maxCooSpe"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "minSpe",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "minSpe"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "looHys",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "looHys"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "temPoiOne",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "temPoiOne"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "temPoiTwo",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "temPoiTwo"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "temPoiThr",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "temPoiThr"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "temPoiFou",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "temPoiFou"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "spePoiOne",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "spePoiOne"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "spePoiTwo",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "spePoiTwo"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "spePoiThr",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "spePoiThr"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "spePoiFou",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "spePoiFou"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Supply air set point and fan signal for single zone VAV system",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -20,
                                        "y": 390
                                      },
                                      {
                                        "x": 0,
                                        "y": 410
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.PIDWithReset",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "cooPI",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "controllerType",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "cooLooCon"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "kCoo"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "Ti",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TiCoo"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "Td",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TdCoo"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "reverseActing",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Zone cooling control signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -90,
                                        "y": 350
                                      },
                                      {
                                        "x": -70,
                                        "y": 370
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.PIDWithReset",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "heaPI",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "controllerType",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "heaLooCon"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "kHea"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "Ti",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TiHea"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "Td",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TdHea"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Zone heating control signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -130,
                                        "y": 420
                                      },
                                      {
                                        "x": -110,
                                        "y": 440
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Controller",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "conEco",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "eneStd",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "eneStd"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "ecoHigLimCon",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "ecoHigLimCon"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "ashCliZon",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "ashCliZon"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "tit24CliZon",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "tit24CliZon"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_heaCoi",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": {
                                        "logical_expression": {
                                          "logical_or": [
                                            {
                                              "logical_and": [
                                                {
                                                  "arithmetic_expressions": [
                                                    {
                                                      "name": "heaCoi"
                                                    },
                                                    {
                                                      "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                                    }
                                                  ],
                                                  "relation_operator": "=="
                                                }
                                              ]
                                            },
                                            {
                                              "logical_and": [
                                                {
                                                  "arithmetic_expressions": [
                                                    {
                                                      "name": "heaCoi"
                                                    },
                                                    {
                                                      "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.Electric"
                                                    }
                                                  ],
                                                  "relation_operator": "=="
                                                }
                                              ]
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "uMin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "uMin"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "uMax",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "uMax"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "controllerTypeMod",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "ecoModCon"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "kMod",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "kMod"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TiMod",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TiMod"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TdMod",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TdMod"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "delTOutHys",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "delTOutHys"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "delEntHys",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "delEntHys"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "floHys",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "floHys"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "supFanSpe_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "supFanSpe_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "supFanSpe_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "supFanSpe_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VOutMin_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VOutMin_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VOutDes_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VOutDes_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "outDamMinFloMinSpe",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "outDamMinFloMinSpe"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "outDamMinFloMaxSpe",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "outDamMinFloMaxSpe"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "outDamDesFloMinSpe",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "outDamDesFloMinSpe"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "outDamDesFloMaxSpe",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "outDamDesFloMaxSpe"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "outDamPhy_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "outDamPhy_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "outDamPhy_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "outDamPhy_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "retDamPhy_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "retDamPhy_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "retDamPhy_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "retDamPhy_min"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Economizer control sequence",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 60,
                                        "y": 140
                                      },
                                      {
                                        "x": 80,
                                        "y": 180
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.ASHRAE62_1.Setpoints",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "outAirSetPoi",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_winSen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_winSen"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_occSen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_occSen"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_CO2Sen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_CO2Sen"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_SZVAV",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "permit_occStandby",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "permit_occStandby"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VAreBreZon_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VAreBreZon_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VPopBreZon_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VPopBreZon_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VMin_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "zonDisEff_cool",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "zonDisEff_cool"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "zonDisEff_heat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "zonDisEff_heat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dTHys",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Thys"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "venStd"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Output the minimum outdoor airflow rate setpoint, when using ASHRAE 62.1",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -20,
                                        "y": 240
                                      },
                                      {
                                        "x": 0,
                                        "y": 260
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "zonSta"
                      },
                      "description": {
                        "description_string": "Zone state",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -20,
                                        "y": 320
                                      },
                                      {
                                        "x": 0,
                                        "y": 340
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "conInt",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.unoccupied"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Unoccupied mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -220,
                                        "y": -70
                                      },
                                      {
                                        "x": -200,
                                        "y": -50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Equal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "intEqu"
                      },
                      "description": {
                        "description_string": "Check if current operation mode is unoccupied mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -150,
                                        "y": -70
                                      },
                                      {
                                        "x": -130,
                                        "y": -50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Not",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "switch"
                      },
                      "description": {
                        "description_string": "If in unoccupied mode, switch off",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": -70
                                      },
                                      {
                                        "x": -100,
                                        "y": -50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "modSetPoi",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_winSen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_winSen"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_occSen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_occSen"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_locAdj",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_locAdj"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "sepAdj",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "sepAdj"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "ignDemLim",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "ignDemLim"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TActCoo_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TActCoo_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TActCoo_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TActCoo_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TActHea_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TActHea_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TActHea_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TActHea_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TWinOpeCooSet",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TWinOpeCooSet"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TWinOpeHeaSet",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TWinOpeHeaSet"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "incTSetDem_1",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "incTSetDem_1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "incTSetDem_2",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "incTSetDem_2"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "incTSetDem_3",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "incTSetDem_3"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "decTSetDem_1",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "decTSetDem_1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "decTSetDem_2",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "decTSetDem_2"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "decTSetDem_3",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "decTSetDem_3"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "bouLim",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "bouLim"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "uLow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "uLow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "uHigh",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "uHigh"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "preWarCooTim",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "preWarCooTim"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TZonFreProOn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TZonFreProOn"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TZonFreProOff",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TZonFreProOff"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Output zone setpoint with operation mode selection",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -200,
                                        "y": 360
                                      },
                                      {
                                        "x": -180,
                                        "y": 400
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.CoolingCoil",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "cooCoiVal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "controllerTypeCooCoi",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "cooCoiCon"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "kCooCoi",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "kCooCoi"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TiCooCoi",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TiCooCoi"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TdCooCoi",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TdCooCoi"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Controller for cooling coil valve",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 60,
                                        "y": 40
                                      },
                                      {
                                        "x": 80,
                                        "y": 60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.FreezeProtection",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "frePro",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "buiPreCon",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "buiPreCon"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "freSta",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "freSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "heaCoi",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "heaCoi"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "minHotWatReq",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "minHotWatReq"
                                    }
                                  }
