                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "heaCoiCon",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "freHeaCoiCon"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "kFreHea"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "Ti",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TiFreHea"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "Td",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TdFreHea"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yMax",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "yMaxFreHea"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yMin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "yMinFreHea"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "Thys",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Thys"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Freeze protection",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 140,
                                        "y": -150
                                      },
                                      {
                                        "x": 160,
                                        "y": -110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.PlantRequests",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "plaReq",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "heaCoi",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "heaCoi"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "Thys",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Thys"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "posHys",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "posHys"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Plant request",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 60,
                                        "y": -420
                                      },
                                      {
                                        "x": 80,
                                        "y": -400
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ReliefDamper",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "relDam",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "relDam_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "relDam_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "relDam_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "relDam_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "posHys",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "posHys"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "buiPreCon"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefDamper"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Relief damper control",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 60,
                                        "y": -280
                                      },
                                      {
                                        "x": 80,
                                        "y": -260
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ReturnFan",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "retFan",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "speDif",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "speDif"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "([object Object])"
                        }
                      },
                      "description": {
                        "description_string": "Return fan control",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 60,
                                        "y": -372
                                      },
                                      {
                                        "x": 80,
                                        "y": -352
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Switch",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "intSwi"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "heaCoi"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Hot water plant request",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -490
                                      },
                                      {
                                        "x": 220,
                                        "y": -470
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "freProMod"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "heaCoi"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Check if it is in freeze protection mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 120,
                                        "y": -470
                                      },
                                      {
                                        "x": 140,
                                        "y": -450
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "minFlo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_winSen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_winSen"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_occSen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_occSen"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_CO2Sen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_CO2Sen"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_SZVAV",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VOccMin_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VOccMin_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VAreMin_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VAreMin_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VMin_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VZonMin_flow"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "venStd"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Output the minimum outdoor airflow rate setpoint, when using Title 24",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -20,
                                        "y": 200
                                      },
                                      {
                                        "x": 0,
                                        "y": 220
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ReliefFan",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "relFanCon",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "relFanSpe_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "relFanSpe_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dpBuiSet",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dpBuiSet"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "kRelFan"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "buiPreCon"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Control of relief fan when it is part of AHU",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 60,
                                        "y": -220
                                      },
                                      {
                                        "x": 80,
                                        "y": -200
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "tNexOcc"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "tNexOcc"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -202,
                                      "y": 376
                                    },
                                    {
                                      "x": -280,
                                      "y": 376
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TAirSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TAirSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 58,
                                      "y": 164
                                    },
                                    {
                                      "x": -54,
                                      "y": 164
                                    },
                                    {
                                      "x": -54,
                                      "y": -10
                                    },
                                    {
                                      "x": -280,
                                      "y": -10
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "setPoiVAV"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupHeaEcoSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupHeaEcoSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": 400
                                    },
                                    {
                                      "x": 32,
                                      "y": 400
                                    },
                                    {
                                      "x": 32,
                                      "y": 161
                                    },
                                    {
                                      "x": 58,
                                      "y": 161
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "setPoiVAV"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupHeaEcoSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TSupHeaEcoSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": 400
                                    },
                                    {
                                      "x": 44,
                                      "y": 400
                                    },
                                    {
                                      "x": 44,
                                      "y": 360
                                    },
                                    {
                                      "x": 280,
                                      "y": 360
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "setPoiVAV"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupCooSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TSupCooSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": 394
                                    },
                                    {
                                      "x": 38,
                                      "y": 394
                                    },
                                    {
                                      "x": 38,
                                      "y": 330
                                    },
                                    {
                                      "x": 280,
                                      "y": 330
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "outAirSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TDis"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TAirSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -22,
                                      "y": 241
                                    },
                                    {
                                      "x": -54,
                                      "y": 241
                                    },
                                    {
                                      "x": -54,
                                      "y": -10
                                    },
                                    {
                                      "x": -280,
                                      "y": -10
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TOut"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "setPoiVAV"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TOut"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 490
                                    },
                                    {
                                      "x": -50,
                                      "y": 490
                                    },
                                    {
                                      "x": -50,
                                      "y": 404
                                    },
                                    {
                                      "x": -22,
                                      "y": 404
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TOut"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "setPoiVAV"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TOut"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 58,
                                      "y": 179
                                    },
                                    {
                                      "x": -50,
                                      "y": 179
                                    },
                                    {
                                      "x": -50,
                                      "y": 404
                                    },
                                    {
                                      "x": -22,
                                      "y": 404
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yZonSta"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uZonSta"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": 330
                                    },
                                    {
                                      "x": 14,
                                      "y": 330
                                    },
                                    {
                                      "x": 14,
                                      "y": 143
                                    },
                                    {
                                      "x": 58,
                                      "y": 143
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conInt"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intEqu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -198,
                                      "y": -60
                                    },
                                    {
                                      "x": -180,
                                      "y": -60
                                    },
                                    {
                                      "x": -180,
                                      "y": -68
                                    },
                                    {
                                      "x": -152,
                                      "y": -68
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "intEqu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "switch"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -128,
                                      "y": -60
                                    },
                                    {
                                      "x": -122,
                                      "y": -60
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "THeaSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "heaPI"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u_s"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -178,
                                      "y": 372
                                    },
                                    {
                                      "x": -140,
                                      "y": 372
                                    },
                                    {
                                      "x": -140,
                                      "y": 430
                                    },
                                    {
                                      "x": -132,
                                      "y": 430
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TCooSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "cooPI"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u_s"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -178,
                                      "y": 380
                                    },
                                    {
                                      "x": -100,
                                      "y": 380
                                    },
                                    {
                                      "x": -100,
                                      "y": 360
                                    },
                                    {
                                      "x": -92,
                                      "y": 360
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "outAirSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Win"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "u1Win"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -22,
                                      "y": 259
                                    },
                                    {
                                      "x": -208,
                                      "y": 259
                                    },
                                    {
                                      "x": -208,
                                      "y": -40
                                    },
                                    {
                                      "x": -280,
                                      "y": -40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Occ"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "u1Occ"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -202,
                                      "y": 378
                                    },
                                    {
                                      "x": -228,
                                      "y": 378
                                    },
                                    {
                                      "x": -228,
                                      "y": 400
                                    },
                                    {
                                      "x": -280,
                                      "y": 400
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TZon"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TZon"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 340
                                    },
                                    {
                                      "x": -252,
                                      "y": 340
                                    },
                                    {
                                      "x": -252,
                                      "y": 390
                                    },
                                    {
                                      "x": -202,
                                      "y": 390
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TZon"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "cooPI"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u_m"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 340
                                    },
                                    {
                                      "x": -80,
                                      "y": 340
                                    },
                                    {
                                      "x": -80,
                                      "y": 348
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "hOut"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hOut"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 58,
                                      "y": 174
                                    },
                                    {
                                      "x": 38,
                                      "y": 174
                                    },
                                    {
                                      "x": 38,
                                      "y": -80
                                    },
                                    {
                                      "x": -280,
                                      "y": -80
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TAirRet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TAirRet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 58,
                                      "y": 177
                                    },
                                    {
                                      "x": 50,
                                      "y": 177
                                    },
                                    {
                                      "x": 50,
                                      "y": -140
                                    },
                                    {
                                      "x": -280,
                                      "y": -140
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "switch"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "cooCoiVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": -60
                                    },
                                    {
                                      "x": 0,
                                      "y": -60
                                    },
                                    {
                                      "x": 0,
                                      "y": 42
                                    },
                                    {
                                      "x": 58,
                                      "y": 42
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yZonSta"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "cooCoiVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uZonSta"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": 330
                                    },
                                    {
                                      "x": 14,
                                      "y": 330
                                    },
                                    {
                                      "x": 14,
                                      "y": 46
                                    },
                                    {
                                      "x": 58,
                                      "y": 46
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "cooCoiVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TAirSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TAirSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 58,
                                      "y": 54
                                    },
                                    {
                                      "x": -54,
                                      "y": 54
                                    },
                                    {
                                      "x": -54,
                                      "y": -10
                                    },
                                    {
                                      "x": -280,
                                      "y": -10
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "switch"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": -60
                                    },
                                    {
                                      "x": 0,
                                      "y": -60
                                    },
                                    {
                                      "x": 0,
                                      "y": 149
                                    },
                                    {
                                      "x": 58,
                                      "y": 149
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "heaPI"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "setPoiVAV"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uHea"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -108,
                                      "y": 430
                                    },
                                    {
                                      "x": -60,
                                      "y": 430
                                    },
                                    {
                                      "x": -60,
                                      "y": 401
                                    },
                                    {
                                      "x": -22,
                                      "y": 401
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "heaPI"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uHea"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -108,
                                      "y": 430
                                    },
                                    {
                                      "x": -60,
                                      "y": 430
                                    },
                                    {
                                      "x": -60,
                                      "y": 334
                                    },
                                    {
                                      "x": -22,
                                      "y": 334
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "cooPI"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "setPoiVAV"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uCoo"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -68,
                                      "y": 360
                                    },
                                    {
                                      "x": -40,
                                      "y": 360
                                    },
                                    {
                                      "x": -40,
                                      "y": 398
                                    },
                                    {
                                      "x": -22,
                                      "y": 398
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "cooPI"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uCoo"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -68,
                                      "y": 360
                                    },
                                    {
                                      "x": -40,
                                      "y": 360
                                    },
                                    {
                                      "x": -40,
                                      "y": 326
                                    },
                                    {
                                      "x": -22,
                                      "y": 326
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "switch"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "heaPI"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "trigger"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": -60
                                    },
                                    {
                                      "x": -86,
                                      "y": -60
                                    },
                                    {
                                      "x": -86,
                                      "y": 280
                                    },
                                    {
                                      "x": -126,
                                      "y": 280
                                    },
                                    {
                                      "x": -126,
                                      "y": 418
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "switch"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "cooPI"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "trigger"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": -60
                                    },
                                    {
                                      "x": -86,
                                      "y": -60
                                    },
                                    {
                                      "x": -86,
                                      "y": 348
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TCooSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TZonCooSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -178,
                                      "y": 380
                                    },
                                    {
                                      "x": -100,
                                      "y": 380
                                    },
                                    {
                                      "x": -100,
                                      "y": 270
                                    },
                                    {
                                      "x": 280,
                                      "y": 270
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TZon"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "heaPI"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u_m"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 340
                                    },
                                    {
                                      "x": -120,
                                      "y": 340
                                    },
                                    {
                                      "x": -120,
                                      "y": 418
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "intEqu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yOpeMod"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -152,
                                      "y": -60
                                    },
                                    {
                                      "x": -160,
                                      "y": -60
                                    },
                                    {
                                      "x": -160,
                                      "y": 388
                                    },
                                    {
                                      "x": -178,
                                      "y": 388
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "setPoiVAV"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupCooSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "cooCoiVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupCooSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": 394
                                    },
                                    {
                                      "x": 20,
                                      "y": 394
                                    },
                                    {
                                      "x": 20,
                                      "y": 58
                                    },
                                    {
                                      "x": 58,
                                      "y": 58
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TZon"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "setPoiVAV"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TZon"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 340
                                    },
                                    {
                                      "x": -120,
                                      "y": 340
                                    },
                                    {
                                      "x": -120,
                                      "y": 406.4
                                    },
                                    {
                                      "x": -22,
                                      "y": 406.4
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TZon"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "outAirSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TZon"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 340
                                    },
                                    {
                                      "x": -120,
                                      "y": 340
                                    },
                                    {
                                      "x": -120,
                                      "y": 243
                                    },
                                    {
                                      "x": -22,
                                      "y": 243
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "warUpTim"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "warUpTim"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 430
                                    },
                                    {
                                      "x": -224,
                                      "y": 430
                                    },
                                    {
                                      "x": -224,
                                      "y": 396
                                    },
                                    {
                                      "x": -202,
                                      "y": 396
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Win"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Win"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -40
                                    },
                                    {
                                      "x": -208,
                                      "y": -40
                                    },
                                    {
                                      "x": -208,
                                      "y": 393
                                    },
                                    {
                                      "x": -202,
                                      "y": 393
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1OccSen"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1OccSen"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 140
                                    },
                                    {
                                      "x": -220,
                                      "y": 140
                                    },
                                    {
                                      "x": -220,
                                      "y": 366
                                    },
                                    {
                                      "x": -202,
                                      "y": 366
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TCooSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "setPoiVAV"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TCooSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -178,
                                      "y": 380
                                    },
                                    {
                                      "x": -100,
                                      "y": 380
                                    },
                                    {
                                      "x": -100,
                                      "y": 394
                                    },
                                    {
                                      "x": -22,
                                      "y": 394
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "THeaSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "setPoiVAV"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "THeaSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -178,
                                      "y": 372
                                    },
                                    {
                                      "x": -140,
                                      "y": 372
                                    },
                                    {
                                      "x": -140,
                                      "y": 391
                                    },
                                    {
                                      "x": -22,
                                      "y": 391
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "heaSetAdj"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "heaSetAdj"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 170
                                    },
                                    {
                                      "x": -224,
                                      "y": 170
                                    },
                                    {
                                      "x": -224,
                                      "y": 369
                                    },
                                    {
                                      "x": -202,
                                      "y": 369
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "setAdj"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "setAdj"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 230
                                    },
                                    {
                                      "x": -232,
                                      "y": 230
                                    },
                                    {
                                      "x": -232,
                                      "y": 373
                                    },
                                    {
                                      "x": -202,
                                      "y": 373
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1OccSen"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "outAirSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Occ"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 140
                                    },
                                    {
                                      "x": -220,
                                      "y": 140
                                    },
                                    {
                                      "x": -220,
                                      "y": 257
                                    },
                                    {
                                      "x": -22,
                                      "y": 257
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "outAirSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ppmCO2"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ppmCO2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -22,
                                      "y": 251
                                    },
                                    {
                                      "x": -58,
                                      "y": 251
                                    },
                                    {
                                      "x": -58,
                                      "y": 20
                                    },
                                    {
                                      "x": -280,
                                      "y": 20
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "outAirSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VMinOA_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VOutMinSet_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": 246
                                    },
                                    {
                                      "x": 8,
                                      "y": 246
                                    },
                                    {
                                      "x": 8,
                                      "y": 158
                                    },
                                    {
                                      "x": 58,
                                      "y": 158
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yOutDam_min"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uOutDamPosMin"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": 176
                                    },
                                    {
                                      "x": 118,
                                      "y": 176
                                    },
                                    {
                                      "x": 118,
                                      "y": -111
                                    },
                                    {
                                      "x": 138,
                                      "y": -111
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yOutDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uOutDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": 154
                                    },
                                    {
                                      "x": 112,
                                      "y": 154
                                    },
                                    {
                                      "x": 112,
                                      "y": -113
                                    },
                                    {
                                      "x": 138,
                                      "y": -113
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHeaCoi"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uHeaCoi"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": 166
                                    },
                                    {
                                      "x": 106,
                                      "y": 166
                                    },
                                    {
                                      "x": 106,
                                      "y": -116
                                    },
                                    {
                                      "x": 138,
                                      "y": -116
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRetDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uRetDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": 160
                                    },
                                    {
                                      "x": 100,
                                      "y": 160
                                    },
                                    {
                                      "x": 100,
                                      "y": -119
                                    },
                                    {
                                      "x": 138,
                                      "y": -119
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TAirSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TAirSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -10
                                    },
                                    {
                                      "x": -54,
                                      "y": -10
                                    },
                                    {
                                      "x": -54,
                                      "y": -122
                                    },
                                    {
                                      "x": 138,
                                      "y": -122
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1SofSwiRes"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "u1SofSwiRes"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 138,
                                      "y": -128
                                    },
                                    {
                                      "x": -26,
                                      "y": -128
                                    },
                                    {
                                      "x": -26,
                                      "y": -200
                                    },
                                    {
                                      "x": -280,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1FreSta"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "u1FreSta"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 138,
                                      "y": -125
                                    },
                                    {
                                      "x": -72,
                                      "y": -125
                                    },
                                    {
                                      "x": -72,
                                      "y": -170
                                    },
                                    {
                                      "x": -280,
                                      "y": -170
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "setPoiVAV"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uSupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": 408
                                    },
                                    {
                                      "x": 26,
                                      "y": 408
                                    },
                                    {
                                      "x": 26,
                                      "y": -133
                                    },
                                    {
                                      "x": 138,
                                      "y": -133
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uRelFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uRelFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -280
                                    },
                                    {
                                      "x": -20,
                                      "y": -280
                                    },
                                    {
                                      "x": -20,
                                      "y": -143
                                    },
                                    {
                                      "x": 138,
                                      "y": -143
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "cooCoiVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yCooCoi"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uCooCoi"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": 50
                                    },
                                    {
                                      "x": 94,
                                      "y": 50
                                    },
                                    {
                                      "x": 94,
                                      "y": -146
                                    },
                                    {
                                      "x": 138,
                                      "y": -146
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TAirMix"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TAirMix"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -310
                                    },
                                    {
                                      "x": -14,
                                      "y": -310
                                    },
                                    {
                                      "x": -14,
                                      "y": -149
                                    },
                                    {
                                      "x": 138,
                                      "y": -149
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1EneCHWPum"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1EneCHWPum"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": -111
                                    },
                                    {
                                      "x": 176,
                                      "y": -111
                                    },
                                    {
                                      "x": 176,
                                      "y": 180
                                    },
                                    {
                                      "x": 280,
                                      "y": 180
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRetDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yRetDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": -115
                                    },
                                    {
                                      "x": 184,
                                      "y": -115
                                    },
                                    {
                                      "x": 184,
                                      "y": 140
                                    },
                                    {
                                      "x": 280,
                                      "y": 140
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yOutDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yOutDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": -119
                                    },
                                    {
                                      "x": 192,
                                      "y": -119
                                    },
                                    {
                                      "x": 192,
                                      "y": 110
                                    },
                                    {
                                      "x": 280,
                                      "y": 110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ySupFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ySupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": -125.2
                                    },
                                    {
                                      "x": 208,
                                      "y": -125.2
                                    },
                                    {
                                      "x": 208,
                                      "y": 40
                                    },
                                    {
                                      "x": 280,
                                      "y": 40
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "switch"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "relDam"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": -60
                                    },
                                    {
                                      "x": 0,
                                      "y": -60
                                    },
                                    {
                                      "x": 0,
                                      "y": -277
                                    },
                                    {
                                      "x": 58,
                                      "y": -277
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "switch"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "retFan"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": -60
                                    },
                                    {
                                      "x": 0,
                                      "y": -60
                                    },
                                    {
                                      "x": 0,
                                      "y": -368
                                    },
                                    {
                                      "x": 58,
                                      "y": -368
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "relDam"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRelDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yRelDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": -270
                                    },
                                    {
                                      "x": 280,
                                      "y": -270
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "retFan"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1ExhDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1ExhDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": -356
                                    },
                                    {
                                      "x": 132,
                                      "y": -356
                                    },
                                    {
                                      "x": 132,
                                      "y": -300
                                    },
                                    {
                                      "x": 280,
                                      "y": -300
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "retFan"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uSupFan_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "uSupFan_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 58,
                                      "y": -356
                                    },
                                    {
                                      "x": -50,
                                      "y": -356
                                    },
                                    {
                                      "x": -50,
                                      "y": -370
                                    },
                                    {
                                      "x": -280,
                                      "y": -370
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRetFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yRetFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": -130
                                    },
                                    {
                                      "x": 224,
                                      "y": -130
                                    },
                                    {
                                      "x": 224,
                                      "y": -30
                                    },
                                    {
                                      "x": 280,
                                      "y": -30
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRelFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yRelFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": -135
                                    },
                                    {
                                      "x": 240,
                                      "y": -135
                                    },
                                    {
                                      "x": 240,
                                      "y": -100
                                    },
                                    {
                                      "x": 280,
                                      "y": -100
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yCooCoi"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yCooCoi"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": -139
                                    },
                                    {
                                      "x": 204,
                                      "y": -139
                                    },
                                    {
                                      "x": 204,
                                      "y": -150
                                    },
                                    {
                                      "x": 280,
                                      "y": -150
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHeaCoi"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yHeaCoi"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": -142
                                    },
                                    {
                                      "x": 196,
                                      "y": -142
                                    },
                                    {
                                      "x": 196,
                                      "y": -180
                                    },
                                    {
                                      "x": 280,
                                      "y": -180
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "retFan"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRetFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uRetFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": -362
                                    },
                                    {
                                      "x": 100,
                                      "y": -362
                                    },
                                    {
                                      "x": 100,
                                      "y": -138
                                    },
                                    {
                                      "x": 138,
                                      "y": -138
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yFreProSta"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uFreProSta"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": -145
                                    },
                                    {
                                      "x": 180,
                                      "y": -145
                                    },
                                    {
                                      "x": 180,
                                      "y": -170
                                    },
                                    {
                                      "x": 8,
                                      "y": -170
                                    },
                                    {
                                      "x": 8,
                                      "y": 141
                                    },
                                    {
                                      "x": 58,
                                      "y": 141
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TAirSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "plaReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TAirSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -10
                                    },
                                    {
                                      "x": -54,
                                      "y": -10
                                    },
                                    {
                                      "x": -54,
                                      "y": -401
                                    },
                                    {
                                      "x": 58,
                                      "y": -401
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "setPoiVAV"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupCooSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "plaReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupCoo"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": 394
                                    },
                                    {
                                      "x": 20,
                                      "y": 394
                                    },
                                    {
                                      "x": 20,
                                      "y": -405
                                    },
                                    {
                                      "x": 58,
                                      "y": -405
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "plaReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uCooCoi_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "uCooCoi_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 58,
                                      "y": -410
                                    },
                                    {
                                      "x": -280,
                                      "y": -410
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "setPoiVAV"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupHeaEcoSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "plaReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupHeaEco"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": 400
                                    },
                                    {
                                      "x": 32,
                                      "y": 400
                                    },
                                    {
                                      "x": 32,
                                      "y": -415
                                    },
                                    {
                                      "x": 58,
                                      "y": -415
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "plaReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uHeaCoi_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "uHeaCoi_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 58,
                                      "y": -419
                                    },
                                    {
                                      "x": 40,
                                      "y": -419
                                    },
                                    {
                                      "x": 40,
                                      "y": -450
                                    },
                                    {
                                      "x": -280,
                                      "y": -450
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "plaReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yChiWatResReq"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yChiWatResReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": -402
                                    },
                                    {
                                      "x": 200,
                                      "y": -402
                                    },
                                    {
                                      "x": 200,
                                      "y": -360
                                    },
                                    {
                                      "x": 280,
                                      "y": -360
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "plaReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yChiPlaReq"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yChiPlaReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": -407
                                    },
                                    {
                                      "x": 210,
                                      "y": -407
                                    },
                                    {
                                      "x": 210,
                                      "y": -390
                                    },
                                    {
                                      "x": 280,
                                      "y": -390
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "plaReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHotWatResReq"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yHotWatResReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": -413
                                    },
                                    {
                                      "x": 200,
                                      "y": -413
                                    },
                                    {
                                      "x": 200,
                                      "y": -440
                                    },
                                    {
                                      "x": 280,
                                      "y": -440
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "freProMod"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intSwi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 142,
                                      "y": -460
                                    },
                                    {
                                      "x": 160,
                                      "y": -460
                                    },
                                    {
                                      "x": 160,
                                      "y": -480
                                    },
                                    {
                                      "x": 198,
                                      "y": -480
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "plaReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHotWatPlaReq"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intSwi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": -418
                                    },
                                    {
                                      "x": 100,
                                      "y": -418
                                    },
                                    {
                                      "x": 100,
                                      "y": -488
                                    },
                                    {
                                      "x": 198,
                                      "y": -488
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yFreProSta"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "freProMod"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": -145
                                    },
                                    {
                                      "x": 180,
                                      "y": -145
                                    },
                                    {
                                      "x": 180,
                                      "y": -170
                                    },
                                    {
                                      "x": 106,
                                      "y": -170
                                    },
                                    {
                                      "x": 106,
                                      "y": -460
                                    },
                                    {
                                      "x": 118,
                                      "y": -460
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHotWatPlaReq"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intSwi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": -147
                                    },
                                    {
                                      "x": 170,
                                      "y": -147
                                    },
                                    {
                                      "x": 170,
                                      "y": -472
                                    },
                                    {
                                      "x": 198,
                                      "y": -472
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yAla"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yAla"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": -149
                                    },
                                    {
                                      "x": 188,
                                      "y": -149
                                    },
                                    {
                                      "x": 188,
                                      "y": -210
                                    },
                                    {
                                      "x": 280,
                                      "y": -210
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "intSwi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yHotWatPlaReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 222,
                                      "y": -480
                                    },
                                    {
                                      "x": 280,
                                      "y": -480
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uOutDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "relDam"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uOutDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -340
                                    },
                                    {
                                      "x": -8,
                                      "y": -340
                                    },
                                    {
                                      "x": -8,
                                      "y": -270
                                    },
                                    {
                                      "x": 58,
                                      "y": -270
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yOutDam_min"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "relDam"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uOutDam_min"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": 176
                                    },
                                    {
                                      "x": 118,
                                      "y": 176
                                    },
                                    {
                                      "x": 118,
                                      "y": -100
                                    },
                                    {
                                      "x": 40,
                                      "y": -100
                                    },
                                    {
                                      "x": 40,
                                      "y": -263
                                    },
                                    {
                                      "x": 58,
                                      "y": -263
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "cooSetAdj"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "cooSetAdj"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 200
                                    },
                                    {
                                      "x": -228,
                                      "y": 200
                                    },
                                    {
                                      "x": -228,
                                      "y": 371
                                    },
                                    {
                                      "x": -202,
                                      "y": 371
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ppmCO2Set"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "outAirSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ppmCO2Set"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 50
                                    },
                                    {
                                      "x": -62,
                                      "y": 50
                                    },
                                    {
                                      "x": -62,
                                      "y": 253
                                    },
                                    {
                                      "x": -22,
                                      "y": 253
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hAirRet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "hAirRet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -110
                                    },
                                    {
                                      "x": 44,
                                      "y": -110
                                    },
                                    {
                                      "x": 44,
                                      "y": 172
                                    },
                                    {
                                      "x": 58,
                                      "y": 172
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Win"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "minFlo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Win"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -40
                                    },
                                    {
                                      "x": -208,
                                      "y": -40
                                    },
                                    {
                                      "x": -208,
                                      "y": 219
                                    },
                                    {
                                      "x": -22,
                                      "y": 219
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1OccSen"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "minFlo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Occ"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 140
                                    },
                                    {
                                      "x": -220,
                                      "y": 140
                                    },
                                    {
                                      "x": -220,
                                      "y": 216
                                    },
                                    {
                                      "x": -22,
                                      "y": 216
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ppmCO2Set"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "minFlo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ppmCO2Set"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 50
                                    },
                                    {
                                      "x": -62,
                                      "y": 50
                                    },
                                    {
                                      "x": -62,
                                      "y": 210
                                    },
                                    {
                                      "x": -22,
                                      "y": 210
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ppmCO2"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "minFlo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ppmCO2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 20
                                    },
                                    {
                                      "x": -58,
                                      "y": 20
                                    },
                                    {
                                      "x": -58,
                                      "y": 207
                                    },
                                    {
                                      "x": -22,
                                      "y": 207
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "cooDowTim"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "cooDowTim"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 460
                                    },
                                    {
                                      "x": -220,
                                      "y": 460
                                    },
                                    {
                                      "x": -220,
                                      "y": 398
                                    },
                                    {
                                      "x": -202,
                                      "y": 398
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uCooDemLimLev"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uCooDemLimLev"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 110
                                    },
                                    {
                                      "x": -216,
                                      "y": 110
                                    },
                                    {
                                      "x": -216,
                                      "y": 364
                                    },
                                    {
                                      "x": -202,
                                      "y": 364
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uHeaDemLimLev"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uHeaDemLimLev"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 80
                                    },
                                    {
                                      "x": -212,
                                      "y": 80
                                    },
                                    {
                                      "x": -212,
                                      "y": 362
                                    },
                                    {
                                      "x": -202,
                                      "y": 362
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yOpeMod"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "setPoiVAV"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uOpeMod"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -178,
                                      "y": 388
                                    },
                                    {
                                      "x": -160,
                                      "y": 388
                                    },
                                    {
                                      "x": -160,
                                      "y": 409
                                    },
                                    {
                                      "x": -22,
                                      "y": 409
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yOpeMod"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "outAirSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uOpeMod"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -178,
                                      "y": 388
                                    },
                                    {
                                      "x": -160,
                                      "y": 388
                                    },
                                    {
                                      "x": -160,
                                      "y": 255
                                    },
                                    {
                                      "x": -22,
                                      "y": 255
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yOpeMod"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "minFlo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uOpeMod"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -178,
                                      "y": 388
                                    },
                                    {
                                      "x": -160,
                                      "y": 388
                                    },
                                    {
                                      "x": -160,
                                      "y": 213
                                    },
                                    {
                                      "x": -22,
                                      "y": 213
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yOpeMod"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uOpeMod"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -178,
                                      "y": 388
                                    },
                                    {
                                      "x": -160,
                                      "y": 388
                                    },
                                    {
                                      "x": -160,
                                      "y": 145
                                    },
                                    {
                                      "x": 58,
                                      "y": 145
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "THeaSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TZonHeaSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -178,
                                      "y": 372
                                    },
                                    {
                                      "x": -140,
                                      "y": 372
                                    },
                                    {
                                      "x": -140,
                                      "y": 300
                                    },
                                    {
                                      "x": 280,
                                      "y": 300
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TOccHeaSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TOccHeaSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 320
                                    },
                                    {
                                      "x": -248,
                                      "y": 320
                                    },
                                    {
                                      "x": -248,
                                      "y": 387
                                    },
                                    {
                                      "x": -202,
                                      "y": 387
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TOccCooSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TOccCooSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 300
                                    },
                                    {
                                      "x": -244,
                                      "y": 300
                                    },
                                    {
                                      "x": -244,
                                      "y": 385
                                    },
                                    {
                                      "x": -202,
                                      "y": 385
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TUnoHeaSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TUnoHeaSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 280
                                    },
                                    {
                                      "x": -240,
                                      "y": 280
                                    },
                                    {
                                      "x": -240,
                                      "y": 383
                                    },
                                    {
                                      "x": -202,
                                      "y": 383
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TUnoCooSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "modSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TUnoCooSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 260
                                    },
                                    {
                                      "x": -236,
                                      "y": 260
                                    },
                                    {
                                      "x": -236,
                                      "y": 381
                                    },
                                    {
                                      "x": -202,
                                      "y": 381
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "minFlo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VMinOA_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VOutMinSet_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": 201
                                    },
                                    {
                                      "x": 8,
                                      "y": 201
                                    },
                                    {
                                      "x": 8,
                                      "y": 158
                                    },
                                    {
                                      "x": 58,
                                      "y": 158
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uSupFan_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uSupFan_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -370
                                    },
                                    {
                                      "x": -50,
                                      "y": -370
                                    },
                                    {
                                      "x": -50,
                                      "y": 155
                                    },
                                    {
                                      "x": 58,
                                      "y": 155
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "switch"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": -60
                                    },
                                    {
                                      "x": 0,
                                      "y": -60
                                    },
                                    {
                                      "x": 0,
                                      "y": -131
                                    },
                                    {
                                      "x": 138,
                                      "y": -131
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "retFan"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1RetFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1RetFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": -368
                                    },
                                    {
                                      "x": 112,
                                      "y": -368
                                    },
                                    {
                                      "x": 112,
                                      "y": -136
                                    },
                                    {
                                      "x": 138,
                                      "y": -136
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1RelFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1RelFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -250
                                    },
                                    {
                                      "x": 118,
                                      "y": -250
                                    },
                                    {
                                      "x": 118,
                                      "y": -141
                                    },
                                    {
                                      "x": 138,
                                      "y": -141
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1RetFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1RetFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": -128
                                    },
                                    {
                                      "x": 216,
                                      "y": -128
                                    },
                                    {
                                      "x": 216,
                                      "y": 0
                                    },
                                    {
                                      "x": 280,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1RelFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1RelFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": -133
                                    },
                                    {
                                      "x": 232,
                                      "y": -133
                                    },
                                    {
                                      "x": 232,
                                      "y": -70
                                    },
                                    {
                                      "x": 280,
                                      "y": -70
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1SupFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1SupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": -123.2
                                    },
                                    {
                                      "x": 200,
                                      "y": -123.2
                                    },
                                    {
                                      "x": 200,
                                      "y": 70
                                    },
                                    {
                                      "x": 280,
                                      "y": 70
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "relFanCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1RelFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1RelFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": -218
                                    },
                                    {
                                      "x": 118,
                                      "y": -218
                                    },
                                    {
                                      "x": 118,
                                      "y": -141
                                    },
                                    {
                                      "x": 138,
                                      "y": -141
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "relFanCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRelFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uRelFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": -213
                                    },
                                    {
                                      "x": 88,
                                      "y": -213
                                    },
                                    {
                                      "x": 88,
                                      "y": -143
                                    },
                                    {
                                      "x": 138,
                                      "y": -143
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "switch"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "relFanCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": -60
                                    },
                                    {
                                      "x": 0,
                                      "y": -60
                                    },
                                    {
                                      "x": 0,
                                      "y": -213
                                    },
                                    {
                                      "x": 58,
                                      "y": -213
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpBui"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "relFanCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpBui"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -228
                                    },
                                    {
                                      "x": 12,
                                      "y": -228
                                    },
                                    {
                                      "x": 12,
                                      "y": -207
                                    },
                                    {
                                      "x": 58,
                                      "y": -207
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "relFanCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yRelDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": -207
                                    },
                                    {
                                      "x": 122,
                                      "y": -207
                                    },
                                    {
                                      "x": 122,
                                      "y": -270
                                    },
                                    {
                                      "x": 280,
                                      "y": -270
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Dialog",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "enable",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "have_frePro"
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"conVAV\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -200,
                                    "y": -400
                                  },
                                  {
                                    "x": 200,
                                    "y": 400
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -200,
                                        "y": -400
                                      },
                                      {
                                        "x": 200,
                                        "y": 400
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -200,
                                        "y": 480
                                      },
                                      {
                                        "x": 200,
                                        "y": 400
                                      }
                                    ],
                                    "textString": "\"%name\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -198,
                                        "y": 400
                                      },
                                      {
                                        "x": -166,
                                        "y": 384
                                      }
                                    ],
                                    "textString": "\"TOut\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": 370
                                      },
                                      {
                                        "x": -134,
                                        "y": 354
                                      }
                                    ],
                                    "textString": "\"cooDowTim\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -198,
                                        "y": 350
                                      },
                                      {
                                        "x": -136,
                                        "y": 334
                                      }
                                    ],
                                    "textString": "\"warUpTim\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -200,
                                        "y": 322
                                      },
                                      {
                                        "x": -152,
                                        "y": 302
                                      }
                                    ],
                                    "textString": "\"u1Occ\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": 302
                                      },
                                      {
                                        "x": -144,
                                        "y": 282
                                      }
                                    ],
                                    "textString": "\"tNexOcc\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -198,
                                        "y": 270
                                      },
                                      {
                                        "x": -166,
                                        "y": 254
                                      }
                                    ],
                                    "textString": "\"TZon\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -200,
                                        "y": 170
                                      },
                                      {
                                        "x": -160,
                                        "y": 154
                                      }
                                    ],
                                    "textString": "\"setAdj\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": "have_locAdj and not sepAdj",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": 130
                                      },
                                      {
                                        "x": -140,
                                        "y": 112
                                      }
                                    ],
                                    "textString": "\"heaSetAdj\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": "have_locAdj and sepAdj",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": 102
                                      },
                                      {
                                        "x": -144,
                                        "y": 82
                                      }
                                    ],
                                    "textString": "\"u1OccSen\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "visible": "have_occSen",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": 72
                                      },
                                      {
                                        "x": -100,
                                        "y": 54
                                      }
                                    ],
                                    "textString": "\"uCooDemLimLev\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": 48
                                      },
                                      {
                                        "x": -100,
                                        "y": 30
                                      }
                                    ],
                                    "textString": "\"uHeaDemLimLev\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": 0
                                      },
                                      {
                                        "x": -144,
                                        "y": -18
                                      }
                                    ],
                                    "textString": "\"ppmCO2\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": "have_CO2Sen",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": -30
                                      },
                                      {
                                        "x": -158,
                                        "y": -46
                                      }
                                    ],
                                    "textString": "\"TAirSup\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "visible": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -200,
                                        "y": -60
                                      },
                                      {
                                        "x": -158,
                                        "y": -78
                                      }
                                    ],
                                    "textString": "\"u1Win\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "visible": "have_winSen",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -194,
                                        "y": -110
                                      },
                                      {
                                        "x": -154,
                                        "y": -128
                                      }
                                    ],
                                    "textString": "\"hAirRet\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": "([object Object])",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -198,
                                        "y": -90
                                      },
                                      {
                                        "x": -166,
                                        "y": -108
                                      }
                                    ],
                                    "textString": "\"hOut\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": "([object Object])",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": -128
                                      },
                                      {
                                        "x": -164,
                                        "y": -148
                                      }
                                    ],
                                    "textString": "\"TAirRet\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": ",visible=",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 110,
                                        "y": 322
                                      },
                                      {
                                        "x": 196,
                                        "y": 302
                                      }
                                    ],
                                    "textString": "\"TSupHeaEcoSet\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 118,
                                        "y": 272
                                      },
                                      {
                                        "x": 196,
                                        "y": 252
                                      }
                                    ],
                                    "textString": "\"TSupCooSet\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 130,
                                        "y": 50
                                      },
                                      {
                                        "x": 200,
                                        "y": 34
                                      }
                                    ],
                                    "textString": "\"ySupFan\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 126,
                                        "y": 230
                                      },
                                      {
                                        "x": 198,
                                        "y": 214
                                      }
                                    ],
                                    "textString": "\"TZonHeaSet\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 136,
                                        "y": 198
                                      },
                                      {
                                        "x": 194,
                                        "y": 182
                                      }
                                    ],
                                    "textString": "\"TZonCooSet\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 150,
                                        "y": -130
                                      },
                                      {
                                        "x": 196,
                                        "y": -146
                                      }
                                    ],
                                    "textString": "\"yHeaCoi\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": ",visible=",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 152,
                                        "y": -100
                                      },
                                      {
                                        "x": 194,
                                        "y": -118
                                      }
                                    ],
                                    "textString": "\"yCooCoi\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 128,
                                        "y": 100
                                      },
                                      {
                                        "x": 196,
                                        "y": 82
                                      }
                                    ],
                                    "textString": "\"yOutDam\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 124,
                                        "y": 132
                                      },
                                      {
                                        "x": 196,
                                        "y": 114
                                      }
                                    ],
                                    "textString": "\"yRetDam\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": 150
                                      },
                                      {
                                        "x": -140,
                                        "y": 132
                                      }
                                    ],
                                    "textString": "\"cooSetAdj\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": "have_locAdj and sepAdj",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "visible": "freSta == Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_BAS"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": -180
                                      },
                                      {
                                        "x": -124,
                                        "y": -202
                                      }
                                    ],
                                    "textString": "\"u1SofSwiRes\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "visible": "([object Object])",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 142,
                                        "y": -228
                                      },
                                      {
                                        "x": 194,
                                        "y": -248
                                      }
                                    ],
                                    "textString": "\"y1ExhDam\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "visible": "([object Object])",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 112,
                                        "y": 162
                                      },
                                      {
                                        "x": 196,
                                        "y": 144
                                      }
                                    ],
                                    "textString": "\"y1EneCHWPum\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "visible": "have_occSen",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "visible": "buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan and not have_ahuRelFan"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "visible": "buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefDamper"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -194,
                                        "y": -326
                                      },
                                      {
                                        "x": -66,
                                        "y": -356
                                      }
                                    ],
                                    "textString": "\"uSupFan_actual\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": -354
                                      },
                                      {
                                        "x": -94,
                                        "y": -376
                                      }
                                    ],
                                    "textString": "\"uCooCoi_actual\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "visible": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 130,
                                        "y": -2
                                      },
                                      {
                                        "x": 200,
                                        "y": -18
                                      }
                                    ],
                                    "textString": "\"yRetFan\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": "([object Object])",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 128,
                                        "y": -50
                                      },
                                      {
                                        "x": 198,
                                        "y": -66
                                      }
                                    ],
                                    "textString": "\"yRelFan\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": ",visible=",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 130,
                                        "y": -200
                                      },
                                      {
                                        "x": 200,
                                        "y": -216
                                      }
                                    ],
                                    "textString": "\"yRelDam\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": ",visible=",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 116,
                                        "y": -280
                                      },
                                      {
                                        "x": 198,
                                        "y": -298
                                      }
                                    ],
                                    "textString": "\"yChiWatResReq\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 114,
                                        "y": -308
                                      },
                                      {
                                        "x": 196,
                                        "y": -326
                                      }
                                    ],
                                    "textString": "\"yChiPlaReq\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 116,
                                        "y": -340
                                      },
                                      {
                                        "x": 198,
                                        "y": -358
                                      }
                                    ],
                                    "textString": "\"yHotWatResReq\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "visible": ",visible=",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 116,
                                        "y": -368
                                      },
                                      {
                                        "x": 198,
                                        "y": -386
                                      }
                                    ],
                                    "textString": "\"yHotWatPlaReq\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "visible": ",visible=",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 166,
                                        "y": -156
                                      },
                                      {
                                        "x": 194,
                                        "y": -176
                                      }
                                    ],
                                    "textString": "\"yAla\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": 20
                                      },
                                      {
                                        "x": -144,
                                        "y": 2
                                      }
                                    ],
                                    "textString": "\"ppmCO2Set\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": "have_CO2Sen",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -200,
                                        "y": 248
                                      },
                                      {
                                        "x": -128,
                                        "y": 232
                                      }
                                    ],
                                    "textString": "\"TOccHeaSet\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -200,
                                        "y": 228
                                      },
                                      {
                                        "x": -128,
                                        "y": 212
                                      }
                                    ],
                                    "textString": "\"TOccCooSet\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -200,
                                        "y": 188
                                      },
                                      {
                                        "x": -128,
                                        "y": 172
                                      }
                                    ],
                                    "textString": "\"TUnoCooSet\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -200,
                                        "y": 208
                                      },
                                      {
                                        "x": -128,
                                        "y": 192
                                      }
                                    ],
                                    "textString": "\"TUnoHeaSet\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "visible": "buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan and not have_ahuRelFan"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "visible": "buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 144,
                                        "y": 22
                                      },
                                      {
                                        "x": 196,
                                        "y": 2
                                      }
                                    ],
                                    "textString": "\"y1RetFan\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "visible": "([object Object])",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 144,
                                        "y": 72
                                      },
                                      {
                                        "x": 196,
                                        "y": 52
                                      }
                                    ],
                                    "textString": "\"y1SupFan\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "visible": "buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan and not have_ahuRelFan"
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -260,
                                    "y": -500
                                  },
                                  {
                                    "x": 260,
                                    "y": 500
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nBlock for single zone VAV control. It outputs supply fan speed, supply air temperature\nsetpoints for heating, economizer and cooling, zone air heating and cooling setpoints,\noutdoor and return air damper positions, and valve positions of heating and cooling coils.\nIt is implemented according to the ASHRAE Guideline 36, Section 5.18.\n</p>\n<p>\nThe sequences consist of the following subsequences.\n</p>\n<h4>Supply fan speed control</h4>\n<p>\nThe fan speed control is implemented according to Section 5.18.4. It outputs\nthe control signal <code>yFan</code> to adjust the speed of the supply fan.\nSee\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Supply\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Supply</a>\nfor more detailed description.\n</p>\n<h4>Supply air temperature setpoints</h4>\n<p>\nThe supply air temperature setpoints control sequences are implemented based on Section 5.18.4.\nThey are implemented in the same control block as the supply fan speed control. The supply air temperature setpoint\nfor heating and economizer is the same; while the supply air temperature setpoint for cooling has\na separate control loop. See\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Supply\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Supply</a>\nfor more detailed description.\n</p>\n<h4>Economizer control</h4>\n<p>\nThe Economizer control block outputs outdoor and return air damper position, i.e. <code>yOutDamPos</code> and\n<code>yRetDamPos</code>, as well as control signal for heating coil <code>yHeaCoi</code>.\nSee\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Controller\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Controller</a>\nfor more detailed description.\n</p>\n<h4>Minimum outdoor airflow</h4>\n<p>\nControl sequences are implemented to compute the minimum outdoor airflow\nsetpoint, which is used as an input for the economizer control. More detailed\ninformation can be found at\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.ASHRAE62_1.Setpoints\\\">\nBuildings.Controls.OBC.ASHRAE.G36.VentilationZones.ASHRAE62_1.Setpoints</a>.\n</p>\n<h4>Zone air heating and cooling setpoints</h4>\n<p>\nZone air heating and cooling setpoints as well as system operation modes are detailed at\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints</a>.\n</p>\n<h4>Coil valve control</h4>\n<p>\nThe subsequence retrieves supply air temperature setpoint from previous sequence.\nAlong with the measured supply air temperature and the supply fan status, it\ngenerates coil valve positions. See\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.CoolingCoil\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.CoolingCoil</a>\nfor more detailed description.\n</p>\n<h4>Freeze protection</h4>\n<p>\nBased on the Section 5.18.11, the sequence enables freeze protection if the\nmeasured supply air temperature belows certain thresholds. There are three\nprotection stages. See\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.FreezeProtection\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.FreezeProtection</a>\nfor more detailed description.\n</p>\n<h4>Building pressure control</h4>\n<p>\nBy selecting different building pressure control designs, which includes using actuated\nrelief dampers without fans, using actuated relief dampers with relief fan, using\nreturn fans. See belows sequences for more detailed description:\n</p>\n<ul>\n<li>\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ReliefDamper\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ReliefDamper</a>\n</li>\n<li> Relief fan control\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ReliefFan\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ReliefFan</a> is not\nincluded in the AHU controller. This sequence controls all the relief fans that are\nserving one common space, which may include multiple air handling units.\n</li>\n<li>\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ReturnFan\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ReturnFan</a>\n</li>\n</ul>\n<h4>Plant request</h4>\n<p>\nAccording to the Section 5.18.15, the sequence send out heating or cooling plant requests\nif the supply air temperature is below or above threshold value, or the heating or\ncooling valves have been widely open for certain times. See\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.PlantRequests\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.PlantRequests</a>\nfor more detailed description.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nSeptember 18, 2023, by Jianjun Hu:<br/>\nAdded coil type enumeration so to avoid using flag parameters.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/3526\\\">issue 3526</a>.\n</li>\n<li>\nMarch 1, 2023, by Michael Wetter:<br/>\nChanged constants from <code>0</code> to <code>0.0</code> and <code>1</code> to <code>1.0</code>.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/pull/3267#issuecomment-1450587671\\\">#3267</a>.\n</li>\n<li>\nAugust 1, 2020, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Controls/OBC/ASHRAE/G36/AHUs/SingleZone/VAV/Controller.mo",
  "fullMoFilePath": "/home/reituag/tmp/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/AHUs/SingleZone/VAV/Controller.mo",
  "checksum": "1c6e0aecc2722bd751d3cf47706864b2"
}