{
  "within": "Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints",
  "class_definition": [
    {
      "class_prefixes": "block",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "FreezeProtection",
          "description_string": "Freeze protection sequence for single zone air handling unit",
          "composition": {
            "element_list": [
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_frePro",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "true"
                          }
                        }
                      },
                      "description": {
                        "description_string": "True: enable freeze protection",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "buiPreCon",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefDamper"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Type of building pressure control system",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_frePro"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "freSta",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.No_freeze_stat"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Type of freeze stat",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_frePro"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "heaCoi",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Heating coil type",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_frePro"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Integer",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "minHotWatReq",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "2"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Minimum heating hot-water plant request to active the heating plant",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "true"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "heaCoi"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.CDL.Types.SimpleController",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "heaCoiCon",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Heating coil controller",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heating coil controller\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "heaCoi"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "k",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Gain of coil controller",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heating coil controller\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "heaCoi"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "Ti",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.5"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant of integrator block",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heating coil controller\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "heaCoi"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "Td",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant of derivative block",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heating coil controller\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "heaCoi"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yMax",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Upper limit of output",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heating coil controller\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "heaCoi"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yMin",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "0"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Lower limit of output",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heating coil controller\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "heaCoi"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "Thys",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.25"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Hysteresis for checking temperature difference",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Advanced\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_frePro"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uOutDamPosMin",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_frePro"
                        }
                      },
                      "description": {
                        "description_string": "Minimum economizer damper position limit as returned by the damper position limits  sequence",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -480,
                                        "y": 590
                                      },
                                      {
                                        "x": -440,
                                        "y": 630
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 170
                                      },
                                      {
                                        "x": -100,
                                        "y": 210
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uOutDam",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Economizer outdoor air damper commanded position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -480,
                                        "y": 550
                                      },
                                      {
                                        "x": -440,
                                        "y": 590
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 150
                                      },
                                      {
                                        "x": -100,
                                        "y": 190
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uHeaCoi",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "heaCoi"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Heating coil valve commanded position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -480,
                                        "y": 470
                                      },
                                      {
                                        "x": -440,
                                        "y": 510
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 120
                                      },
                                      {
                                        "x": -100,
                                        "y": 160
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uRetDam",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Economizer return air damper commanded position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -480,
                                        "y": 270
                                      },
                                      {
                                        "x": -440,
                                        "y": 310
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 90
                                      },
                                      {
                                        "x": -100,
                                        "y": 130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TAirSup",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_frePro"
                        }
                      },
                      "description": {
                        "description_string": "Measured supply air temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -480,
                                        "y": 230
                                      },
                                      {
                                        "x": -440,
                                        "y": 270
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 60
                                      },
                                      {
                                        "x": -100,
                                        "y": 100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1FreSta"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "freSta"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_BAS"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Freeze protection stat signal. The stat is normally close (the input is normally true), when enabling freeze protection, the input becomes false",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -480,
                                        "y": 30
                                      },
                                      {
                                        "x": -440,
                                        "y": 70
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 30
                                      },
                                      {
                                        "x": -100,
                                        "y": 70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1SofSwiRes"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "([object Object]) and have_frePro"
                        }
                      },
                      "description": {
                        "description_string": "Freeze protection reset signal from software switch",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -480,
                                        "y": -50
                                      },
                                      {
                                        "x": -440,
                                        "y": -10
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 0
                                      },
                                      {
                                        "x": -100,
                                        "y": 40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1SupFan"
                      },
                      "description": {
                        "description_string": "Supply fan commanded on",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -480,
                                        "y": -110
                                      },
                                      {
                                        "x": -440,
                                        "y": -70
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -30
                                      },
                                      {
                                        "x": -100,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uSupFan",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Supply fan commanded speed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -480,
                                        "y": -168
                                      },
                                      {
                                        "x": -440,
                                        "y": -128
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -50
                                      },
                                      {
                                        "x": -100,
                                        "y": -10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1RetFan"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "([object Object])"
                        }
                      },
                      "description": {
                        "description_string": "Return fan commanded on",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -480,
                                        "y": -220
                                      },
                                      {
                                        "x": -440,
                                        "y": -180
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -80
                                      },
                                      {
                                        "x": -100,
                                        "y": -40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uRetFan",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "([object Object])"
                        }
                      },
                      "description": {
                        "description_string": "Return fan commanded speed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -480,
                                        "y": -288
                                      },
                                      {
                                        "x": -440,
                                        "y": -248
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -100
                                      },
                                      {
                                        "x": -100,
                                        "y": -60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1RelFan"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "buiPreCon"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Relief fan commanded on",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -480,
                                        "y": -340
                                      },
                                      {
                                        "x": -440,
                                        "y": -300
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -130
                                      },
                                      {
                                        "x": -100,
                                        "y": -90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uRelFan",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "([object Object])"
                        }
                      },
                      "description": {
                        "description_string": "Relief fan commanded speed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -480,
                                        "y": -408
                                      },
                                      {
                                        "x": -440,
                                        "y": -368
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -150
                                      },
                                      {
                                        "x": -100,
                                        "y": -110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uCooCoi",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Cooling coil valve commanded position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -480,
                                        "y": -488
                                      },
                                      {
                                        "x": -440,
                                        "y": -448
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -180
                                      },
                                      {
                                        "x": -100,
                                        "y": -140
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TAirMix",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "heaCoi"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Measured mixed air temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -480,
                                        "y": -576
                                      },
                                      {
                                        "x": -440,
                                        "y": -536
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -210
                                      },
                                      {
                                        "x": -100,
                                        "y": -170
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yFreProSta"
                      },
                      "description": {
                        "description_string": "Freeze protection stage index",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 440,
                                        "y": 210
                                      },
                                      {
                                        "x": 480,
                                        "y": 250
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -170
                                      },
                                      {
                                        "x": 140,
                                        "y": -130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1EneCHWPum"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_frePro"
                        }
                      },
                      "description": {
                        "description_string": "Energize chilled water pump",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 440,
                                        "y": 130
                                      },
                                      {
                                        "x": 480,
                                        "y": 170
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 170
                                      },
                                      {
                                        "x": 140,
                                        "y": 210
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yRetDam",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Return air damper commanded position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 440,
                                        "y": 50
                                      },
                                      {
                                        "x": 480,
                                        "y": 90
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 130
                                      },
                                      {
                                        "x": 140,
                                        "y": 170
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yOutDam",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Outdoor air damper commanded position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 440,
                                        "y": -30
                                      },
                                      {
                                        "x": 480,
                                        "y": 10
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 90
                                      },
                                      {
                                        "x": 140,
                                        "y": 130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1SupFan"
                      },
                      "description": {
                        "description_string": "Supply fan commanded on",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 440,
                                        "y": -110
                                      },
                                      {
                                        "x": 480,
                                        "y": -70
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 48
                                      },
                                      {
                                        "x": 140,
                                        "y": 88
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ySupFan",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Supply fan commanded speed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 440,
                                        "y": -160
                                      },
                                      {
                                        "x": 480,
                                        "y": -120
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 28
                                      },
                                      {
                                        "x": 140,
                                        "y": 68
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1RetFan"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "([object Object])"
                        }
                      },
                      "description": {
                        "description_string": "Return fan commanded on",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 440,
                                        "y": -220
                                      },
                                      {
                                        "x": 480,
                                        "y": -180
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 0
                                      },
                                      {
                                        "x": 140,
                                        "y": 40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yRetFan",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "([object Object])"
                        }
                      },
                      "description": {
                        "description_string": "Return fan commanded speed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 440,
                                        "y": -280
                                      },
                                      {
                                        "x": 480,
                                        "y": -240
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -20
                                      },
                                      {
                                        "x": 140,
                                        "y": 20
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1RelFan"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "buiPreCon"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Relief fan commanded on",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 440,
                                        "y": -340
                                      },
                                      {
                                        "x": 480,
                                        "y": -300
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -50
                                      },
                                      {
                                        "x": 140,
                                        "y": -10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yRelFan",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "([object Object])"
                        }
                      },
                      "description": {
                        "description_string": "Relief fan commanded speed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 440,
                                        "y": -400
                                      },
                                      {
                                        "x": 480,
                                        "y": -360
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -70
                                      },
                                      {
                                        "x": 140,
                                        "y": -30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yCooCoi",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Cooling coil valve commanded position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 440,
                                        "y": -480
                                      },
                                      {
                                        "x": 480,
                                        "y": -440
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -110
                                      },
                                      {
                                        "x": 140,
                                        "y": -70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yHeaCoi",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "heaCoi"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Heating coil valve commanded position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 440,
                                        "y": -580
                                      },
                                      {
                                        "x": 480,
                                        "y": -540
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -140
                                      },
                                      {
                                        "x": 140,
                                        "y": -100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yHotWatPlaReq"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "heaCoi"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Request to heating hot-water plant",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 440,
                                        "y": -660
                                      },
                                      {
                                        "x": 480,
                                        "y": -620
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -190
                                      },
                                      {
                                        "x": 140,
                                        "y": -150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yAla"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_frePro"
                        }
                      },
                      "description": {
                        "description_string": "Alarm level",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 440,
                                        "y": -710
                                      },
                                      {
                                        "x": 480,
                                        "y": -670
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -210
                                      },
                                      {
                                        "x": 140,
                                        "y": -170
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "protected_element_list": [
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.LessThreshold",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "lesThr",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "273.15 +4"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "h",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Thys"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Check if supply air temperature is less than threshold",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -360,
                                            "y": 660
                                          },
                                          {
                                            "x": -340,
                                            "y": 680
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Timer",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "tim",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "300"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Check if the supply air temperature has been lower than threshold value for sufficient long time",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -300,
                                            "y": 660
                                          },
                                          {
                                            "x": -280,
                                            "y": 680
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "hotWatPlaReq"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Hot water plant request in stage 1 mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 60,
                                            "y": 652
                                          },
                                          {
                                            "x": 80,
                                            "y": 672
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conInt",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "minHotWatReq"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Minimum hot-water plant requests",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -20,
                                            "y": 690
                                          },
                                          {
                                            "x": 0,
                                            "y": 710
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "minVen"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Minimum ventilation when in stage 1 mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 60,
                                            "y": 580
                                          },
                                          {
                                            "x": 80,
                                            "y": 600
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.PID",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "heaCoiCon1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "controllerType",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "heaCoiCon"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "k"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "Ti",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Ti"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "Td",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Td"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "yMax",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "yMax"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "yMin",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "yMin"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Heating coil control in stage 1 mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -320,
                                            "y": 530
                                          },
                                          {
                                            "x": -300,
                                            "y": 550
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "heaCoi1"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Heating coil position",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": 510
                                          },
                                          {
                                            "x": 140,
                                            "y": 530
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "greThr",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "273.15 +7"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "h",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Thys"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Check if supply air temperature is greater than threshold",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -380,
                                            "y": 450
                                          },
                                          {
                                            "x": -360,
                                            "y": 470
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Latch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "lat"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Stay in stage 1 freeze protection mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -60,
                                            "y": 652
                                          },
                                          {
                                            "x": -40,
                                            "y": 672
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Timer",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "tim1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "300"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Check if the supply air temperature has been lower than threshold value for sufficient long time",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -320,
                                            "y": 450
                                          },
                                          {
                                            "x": -300,
                                            "y": 470
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Edge",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "endStaOne"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Clear the latch to end the stage 1 freeze protection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -260,
                                            "y": 442
                                          },
                                          {
                                            "x": -240,
                                            "y": 462
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.LessThreshold",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "lesThr1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "273.15 +3"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "h",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Thys"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Check if supply air temperature is less than threshold",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -380,
                                            "y": 360
                                          },
                                          {
                                            "x": -360,
                                            "y": 380
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Timer",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "tim2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "300"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Check if the supply air temperature has been lower than threshold value for sufficient long time",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -340,
                                            "y": 360
                                          },
                                          {
                                            "x": -320,
                                            "y": 380
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "holSta2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "trueHoldDuration",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "3600"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "falseHoldDuration",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Stage in stage 2 freeze protection mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -300,
                                            "y": 352
                                          },
                                          {
                                            "x": -280,
                                            "y": 372
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "outDam2"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Outdoor air damper position",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": 440
                                          },
                                          {
                                            "x": 140,
                                            "y": 460
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Fully closed damper position",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 40,
                                            "y": 460
                                          },
                                          {
                                            "x": 60,
                                            "y": 480
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "retDam2"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Return air damper position",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": 308
                                          },
                                          {
                                            "x": 140,
                                            "y": 328
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Fully open damper or valve position",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -80,
                                            "y": 200
                                          },
                                          {
                                            "x": -60,
                                            "y": 220
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "intSwi1"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Alarm when it is in stage 2 mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": 200
                                          },
                                          {
                                            "x": 140,
                                            "y": 220
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conInt1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "3"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Level 3 alarm",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 40,
                                            "y": 228
                                          },
                                          {
                                            "x": 60,
                                            "y": 248
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conInt2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Zero request",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -20,
                                            "y": 630
                                          },
                                          {
                                            "x": 0,
                                            "y": 650
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Timer",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "tim3",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "900"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Check if the supply air temperature has been lower than threshold value for sufficient long time",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -320,
                                            "y": 160
                                          },
                                          {
                                            "x": -300,
                                            "y": 180
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.LessThreshold",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "lesThr2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "273.15 +1"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "h",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Thys"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Check if supply air temperature is less than threshold",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -400,
                                            "y": 120
                                          },
                                          {
                                            "x": -380,
                                            "y": 140
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Timer",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "tim4",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "300"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Check if the supply air temperature has been lower than threshold value for sufficient long time",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -320,
                                            "y": 120
                                          },
                                          {
                                            "x": -300,
                                            "y": 140
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or7"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Check if it should be in stage 3 mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -240,
                                            "y": 112
                                          },
                                          {
                                            "x": -220,
                                            "y": 132
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Latch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "lat1"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Stay in stage 3 freeze protection mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -140,
                                            "y": 112
                                          },
                                          {
                                            "x": -120,
                                            "y": 132
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "supFan"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "not": true,
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Supply fan speed",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 160,
                                            "y": -150
                                          },
                                          {
                                            "x": 180,
                                            "y": -130
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "retFan"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "not": true,
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Return fan speed",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": -270
                                          },
                                          {
                                            "x": 140,
                                            "y": -250
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "relFan"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "not": true,
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Relief fan speed",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": -390
                                          },
                                          {
                                            "x": 140,
                                            "y": -370
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con3",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Zero constant",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -140,
                                            "y": 0
                                          },
                                          {
                                            "x": -120,
                                            "y": 20
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "outDam"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "not": true,
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Outdoor air damper",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 320,
                                            "y": -20
                                          },
                                          {
                                            "x": 340,
                                            "y": 0
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "cooCoi"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "not": true,
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cooling coil position",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": -470
                                          },
                                          {
                                            "x": 140,
                                            "y": -450
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "hotWatPlaReq3"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Hot water plant request in stage 3 mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 320,
                                            "y": -650
                                          },
                                          {
                                            "x": 340,
                                            "y": -630
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conInt3",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "minHotWatReq"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Minimum hot-water plant requests",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -140,
                                            "y": -642
                                          },
                                          {
                                            "x": -120,
                                            "y": -622
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Max",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "max1"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Higher of supply air and mixed air temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -300,
                                            "y": -560
                                          },
                                          {
                                            "x": -280,
                                            "y": -540
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.PID",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "heaCoiMod",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "controllerType",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "heaCoiCon"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "k"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "Ti",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Ti"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "Td",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Td"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "yMax",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "yMax"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "yMin",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "yMin"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Heating coil control when it is in stage 3 mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 40,
                                            "y": -530
                                          },
                                          {
                                            "x": 60,
                                            "y": -510
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con4",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "273.15 +27"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Setpoint temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -140,
                                            "y": -530
                                          },
                                          {
                                            "x": -120,
                                            "y": -510
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "heaCoiPos"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        },
                                        {
                                          "not": true,
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Heating coil position",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 320,
                                            "y": -570
                                          },
                                          {
                                            "x": 340,
                                            "y": -550
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "intSwi3"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Alarm level",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 320,
                                            "y": -700
                                          },
                                          {
                                            "x": 340,
                                            "y": -680
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conInt4",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "2"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Level 2 alarm",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -140,
                                            "y": -692
                                          },
                                          {
                                            "x": -120,
                                            "y": -672
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Utilities.Assert",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "shuDowWar",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "message",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "\"Warning: the unit is shut down by freeze protection!\""
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Unit shut down warning",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 380,
                                            "y": 112
                                          },
                                          {
                                            "x": 400,
                                            "y": 132
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Not",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "not1"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Logical not",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 320,
                                            "y": 112
                                          },
                                          {
                                            "x": 340,
                                            "y": 132
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Utilities.Assert",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "disMinVenWar",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "message",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "\"Warning: minimum ventilation was interrupted by freeze protection!\""
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Warning of disabling minimum ventilation ",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 380,
                                            "y": 352
                                          },
                                          {
                                            "x": 400,
                                            "y": 372
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Not",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "not2"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Logical not",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": 352
                                          },
                                          {
                                            "x": 140,
                                            "y": 372
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Timer",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "tim5",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "3600"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Check if it has been in stage 2 for sufficient long time",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -260,
                                            "y": 320
                                          },
                                          {
                                            "x": -240,
                                            "y": 340
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conInt5",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Level 0 alarm",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 40,
                                            "y": 166
                                          },
                                          {
                                            "x": 60,
                                            "y": 186
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Latch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "lat2"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Stay in stage 2 freeze protection mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -180,
                                            "y": 352
                                          },
                                          {
                                            "x": -160,
                                            "y": 372
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Edge",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "endStaTwo"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Clear the latch to end the stage 2 freeze protection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -220,
                                            "y": 312
                                          },
                                          {
                                            "x": -200,
                                            "y": 332
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or2"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Start stage 1 freeze protection mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -100,
                                            "y": 652
                                          },
                                          {
                                            "x": -80,
                                            "y": 672
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "falEdg"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Switch from stage 2 to stage 1",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -140,
                                            "y": 620
                                          },
                                          {
                                            "x": -120,
                                            "y": 640
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "retDam"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "not": true,
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Return air damper position",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 320,
                                            "y": 60
                                          },
                                          {
                                            "x": 340,
                                            "y": 80
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "supTemSet",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "273.15 +6"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Supply air temperature setpoint",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -380,
                                            "y": 530
                                          },
                                          {
                                            "x": -360,
                                            "y": 550
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "intSwi2"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Alarm level",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 380,
                                            "y": 220
                                          },
                                          {
                                            "x": 400,
                                            "y": 240
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "intSwi4"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Alarm level",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 320,
                                            "y": 420
                                          },
                                          {
                                            "x": 340,
                                            "y": 440
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conInt6",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "2"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Stage 2 freeze protection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 160,
                                            "y": 470
                                          },
                                          {
                                            "x": 180,
                                            "y": 490
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "intSwi5"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Alarm level",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 260,
                                            "y": 610
                                          },
                                          {
                                            "x": 280,
                                            "y": 630
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conInt7",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Stage 1 freeze protection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 140,
                                            "y": 680
                                          },
                                          {
                                            "x": 160,
                                            "y": 700
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conInt8",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Stage 0 freeze protection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 140,
                                            "y": 580
                                          },
                                          {
                                            "x": 160,
                                            "y": 600
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "falEdg1"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_BAS"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Reset the freeze protection by the physical reset switch in freeze stat",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -220,
                                            "y": 40
                                          },
                                          {
                                            "x": -200,
                                            "y": 60
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Not",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "norFal"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_BAS"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "The output is normally false",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -360,
                                            "y": 40
                                          },
                                          {
                                            "x": -340,
                                            "y": 60
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "false"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "not": true,
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_BAS"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Constant false",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -320,
                                            "y": -10
                                          },
                                          {
                                            "x": -300,
                                            "y": 10
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Not",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "norSta1"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "buiPreCon"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Not in stage 3",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": -350
                                          },
                                          {
                                            "x": 140,
                                            "y": -330
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "and2"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "not": true,
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Disable relief fan when in stage 3",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 320,
                                            "y": -330
                                          },
                                          {
                                            "x": 340,
                                            "y": -310
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "and1"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "not": true,
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Disable return fan when in stage 3",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 320,
                                            "y": -210
                                          },
                                          {
                                            "x": 340,
                                            "y": -190
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Not",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "norSta2"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "([object Object]) and have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Not in stage 3",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": -230
                                          },
                                          {
                                            "x": 140,
                                            "y": -210
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Not",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "norSta3"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Not in stage 3",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": -80
                                          },
                                          {
                                            "x": 140,
                                            "y": -60
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "and3"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "not": true,
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Disable supply fan when in stage 3",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 320,
                                            "y": -100
                                          },
                                          {
                                            "x": 340,
                                            "y": -80
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "gai4",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Dummy block for enabling and disabling the conditional connection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 320,
                                            "y": 30
                                          },
                                          {
                                            "x": 340,
                                            "y": 50
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "gai1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Dummy block for enabling and disabling the conditional connection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 320,
                                            "y": -52
                                          },
                                          {
                                            "x": 340,
                                            "y": -32
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or1"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Dummy block for enabling and disabling conditional connection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 320,
                                            "y": -130
                                          },
                                          {
                                            "x": 340,
                                            "y": -110
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "gai2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Dummy block for enabling and disabling the conditional connection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": -174
                                          },
                                          {
                                            "x": 140,
                                            "y": -154
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or4"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "([object Object]) and ([object Object])"
                            }
                          },
                          "description": {
                            "description_string": "Dummy block for enabling and disabling conditional connection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 320,
                                            "y": -240
                                          },
                                          {
                                            "x": 340,
                                            "y": -220
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "gai3",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Dummy block for enabling and disabling the conditional connection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": -300
                                          },
                                          {
                                            "x": 140,
                                            "y": -280
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or5"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "([object Object]) and ([object Object])"
                            }
                          },
                          "description": {
                            "description_string": "Dummy block for enabling and disabling conditional connection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 320,
                                            "y": -360
                                          },
                                          {
                                            "x": 340,
                                            "y": -340
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "gai5",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Dummy block for enabling and disabling the conditional connection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": -420
                                          },
                                          {
                                            "x": 140,
                                            "y": -400
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "gai6",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "freSta"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Dummy block for enabling and disabling the conditional connection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": -500
                                          },
                                          {
                                            "x": 140,
                                            "y": -480
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "gai7",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Dummy block for enabling and disabling the conditional connection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 320,
                                            "y": -600
                                          },
                                          {
                                            "x": 340,
                                            "y": -580
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Pre",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "pre"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Break loop",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -200,
                                            "y": 112
                                          },
                                          {
                                            "x": -180,
                                            "y": 132
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conInt9",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "not have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Dummy constant",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 380,
                                            "y": 270
                                          },
                                          {
                                            "x": 400,
                                            "y": 290
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conInt10",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "not have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Dummy constant",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 380,
                                            "y": -680
                                          },
                                          {
                                            "x": 400,
                                            "y": -660
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "gai8",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "not have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Dummy block for enabling and disabling the conditional connection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -300,
                                            "y": -80
                                          },
                                          {
                                            "x": -280,
                                            "y": -60
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "gai9",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "not have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Dummy block for enabling and disabling the conditional connection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -300,
                                            "y": -130
                                          },
                                          {
                                            "x": -280,
                                            "y": -110
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "gai10",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "not have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Dummy block for enabling and disabling the conditional connection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -300,
                                            "y": -190
                                          },
                                          {
                                            "x": -280,
                                            "y": -170
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "gai11",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "([object Object]) and not have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Dummy block for enabling and disabling the conditional connection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -300,
                                            "y": -310
                                          },
                                          {
                                            "x": -280,
                                            "y": -290
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "gai12",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "([object Object]) and not have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Dummy block for enabling and disabling the conditional connection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -300,
                                            "y": -440
                                          },
                                          {
                                            "x": -280,
                                            "y": -420
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "gai13",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "not have_frePro"
                            }
                          },
                          "description": {
                            "description_string": "Dummy block for enabling and disabling the conditional connection",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
