{
  "within": "Buildings.Controls.OBC.ASHRAE.G36.Generic",
  "class_definition": [
    {
      "class_prefixes": "block",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "AirEconomizerHighLimits",
          "description_string": "Specify the economizer high liimits",
          "composition": {
            "element_list": [
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "eneStd"
                      },
                      "description": {
                        "description_string": "Energy standard, ASHRAE 90.1 or Title 24"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ecoHigLimCon"
                      },
                      "description": {
                        "description_string": "Economizer high limit control device"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ashCliZon",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Not_Specified"
                          }
                        }
                      },
                      "description": {
                        "description_string": "ASHRAE climate zone",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "eneStd"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "tit24CliZon",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Not_Specified"
                          }
                        }
                      },
                      "description": {
                        "description_string": "California Title 24 climate zone",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "eneStd"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TRet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "([object Object])"
                        }
                      },
                      "description": {
                        "description_string": "Return air temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -580,
                                        "y": 620
                                      },
                                      {
                                        "x": -540,
                                        "y": 660
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 40
                                      },
                                      {
                                        "x": -100,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "hRet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"J/kg\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"SpecificEnergy\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "([object Object])"
                        }
                      },
                      "description": {
                        "description_string": "Return air enthalpy. For differential enthalpy use return air enthalpy measurement",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -580,
                                        "y": -10
                                      },
                                      {
                                        "x": -540,
                                        "y": 30
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -80
                                      },
                                      {
                                        "x": -100,
                                        "y": -40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TCut",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Outdoor air temperature high limit cutoff",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 540,
                                        "y": 790
                                      },
                                      {
                                        "x": 580,
                                        "y": 830
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 40
                                      },
                                      {
                                        "x": 140,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "hCut",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"SpecificEnergy\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"J/kg\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "([object Object])"
                        }
                      },
                      "description": {
                        "description_string": "Outdoor air enthalpy high limit cutoff",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 540,
                                        "y": 20
                                      },
                                      {
                                        "x": 580,
                                        "y": 60
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -80
                                      },
                                      {
                                        "x": 140,
                                        "y": -40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "protected_element_list": [
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "fixDryBul",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ecoHigLimCon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulb"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Fixed dry bulb",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -520,
                                            "y": 1000
                                          },
                                          {
                                            "x": -500,
                                            "y": 1020
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "difDryBul",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ecoHigLimCon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialDryBulb"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Differential dry bulb",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -520,
                                            "y": 960
                                          },
                                          {
                                            "x": -500,
                                            "y": 980
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "fixEntFixDryBul",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ecoHigLimCon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedEnthalpyWithFixedDryBulb"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Fixed enthalpy with fixed dry bulb",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -520,
                                            "y": 920
                                          },
                                          {
                                            "x": -500,
                                            "y": 940
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "difEntFixDryBul",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ecoHigLimCon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialEnthalpyWithFixedDryBulb"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Differential enthalpy with fixed dry bulb",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -520,
                                            "y": 840
                                          },
                                          {
                                            "x": -500,
                                            "y": 860
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "ash1A",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ashCliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_1A"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "ASHRAE zone 1A",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -460,
                                            "y": 1220
                                          },
                                          {
                                            "x": -440,
                                            "y": 1240
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "ash1B",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ashCliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_1B"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "ASHRAE zone 1B",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -380,
                                            "y": 1220
                                          },
                                          {
                                            "x": -360,
                                            "y": 1240
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "ash2A",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ashCliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_2A"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "ASHRAE zone 2A",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -300,
                                            "y": 1220
                                          },
                                          {
                                            "x": -280,
                                            "y": 1240
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "ash2B",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ashCliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_2B"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "ASHRAE zone 2B",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -220,
                                            "y": 1220
                                          },
                                          {
                                            "x": -200,
                                            "y": 1240
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "ash3A",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ashCliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_3A"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "ASHRAE zone 3A",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -140,
                                            "y": 1220
                                          },
                                          {
                                            "x": -120,
                                            "y": 1240
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "ash3B",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ashCliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_3B"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "ASHRAE zone 3B",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -460,
                                            "y": 1160
                                          },
                                          {
                                            "x": -440,
                                            "y": 1180
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "ash3C",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ashCliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_3C"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "ASHRAE zone 3C",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -380,
                                            "y": 1160
                                          },
                                          {
                                            "x": -360,
                                            "y": 1180
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "ash4A",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ashCliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_4A"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "ASHRAE zone 4A",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -300,
                                            "y": 1160
                                          },
                                          {
                                            "x": -280,
                                            "y": 1180
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "ash4B",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ashCliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_4B"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "ASHRAE zone 4B",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -220,
                                            "y": 1160
                                          },
                                          {
                                            "x": -200,
                                            "y": 1180
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "ash4C",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ashCliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_4C"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "ASHRAE zone 4C",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -140,
                                            "y": 1160
                                          },
                                          {
                                            "x": -120,
                                            "y": 1180
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "ash5A",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ashCliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_5A"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "ASHRAE zone 5A",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -460,
                                            "y": 1100
                                          },
                                          {
                                            "x": -440,
                                            "y": 1120
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "ash5B",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ashCliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_5B"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "ASHRAE zone 5B",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -380,
                                            "y": 1100
                                          },
                                          {
                                            "x": -360,
                                            "y": 1120
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "ash5C",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ashCliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_5C"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "ASHRAE zone 5C",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -300,
                                            "y": 1100
                                          },
                                          {
                                            "x": -280,
                                            "y": 1120
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "ash6A",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ashCliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_6A"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "ASHRAE zone 6A",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -220,
                                            "y": 1100
                                          },
                                          {
                                            "x": -200,
                                            "y": 1120
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "ash6B",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ashCliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_6B"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "ASHRAE zone 6B",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -140,
                                            "y": 1100
                                          },
                                          {
                                            "x": -120,
                                            "y": 1120
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "ash7",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ashCliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_7"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "ASHRAE zone 7",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -460,
                                            "y": 1040
                                          },
                                          {
                                            "x": -440,
                                            "y": 1060
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "ash8",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "ashCliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_8"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "ASHRAE zone 8",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -380,
                                            "y": 1040
                                          },
                                          {
                                            "x": -360,
                                            "y": 1060
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or23"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Zone 1b, 2b or 3b",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -20,
                                            "y": 860
                                          },
                                          {
                                            "x": 0,
                                            "y": 880
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or1"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Zone 3c, 4b or 4c",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -20,
                                            "y": 810
                                          },
                                          {
                                            "x": 0,
                                            "y": 830
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or2"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Zone 5b, 5c or 6b",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -20,
                                            "y": 760
                                          },
                                          {
                                            "x": 0,
                                            "y": 780
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or4"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Logical or",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 40,
                                            "y": 800
                                          },
                                          {
                                            "x": 60,
                                            "y": 820
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or6"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Zone 7 or 8",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -20,
                                            "y": 720
                                          },
                                          {
                                            "x": 0,
                                            "y": 740
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or7"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Logical or",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 80,
                                            "y": 800
                                          },
                                          {
                                            "x": 100,
                                            "y": 820
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or5"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Zone 5a or 6a",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 80,
                                            "y": 660
                                          },
                                          {
                                            "x": 100,
                                            "y": 680
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "and2"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Logical and",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 220,
                                            "y": 800
                                          },
                                          {
                                            "x": 240,
                                            "y": 820
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "and1"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Logical and",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 220,
                                            "y": 660
                                          },
                                          {
                                            "x": 240,
                                            "y": 680
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "and3"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Logical and",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 220,
                                            "y": 400
                                          },
                                          {
                                            "x": 240,
                                            "y": 420
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "swi"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off outdoor air temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 460,
                                            "y": 800
                                          },
                                          {
                                            "x": 480,
                                            "y": 820
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "273.15 +24"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 220,
                                            "y": 840
                                          },
                                          {
                                            "x": 240,
                                            "y": 860
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "swi1"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off outdoor air temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 420,
                                            "y": 660
                                          },
                                          {
                                            "x": 440,
                                            "y": 680
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "273.15 +21"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 220,
                                            "y": 700
                                          },
                                          {
                                            "x": 240,
                                            "y": 720
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "swi2"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off outdoor air temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 380,
                                            "y": 580
                                          },
                                          {
                                            "x": 400,
                                            "y": 600
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "273.15 +18"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 220,
                                            "y": 620
                                          },
                                          {
                                            "x": 240,
                                            "y": 640
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or10"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Zone 1b, 2b",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -60,
                                            "y": 580
                                          },
                                          {
                                            "x": -40,
                                            "y": 600
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or11"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Zone 3c, 4b",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -60,
                                            "y": 530
                                          },
                                          {
                                            "x": -40,
                                            "y": 550
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or12"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Zone 5a, 5b",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -60,
                                            "y": 480
                                          },
                                          {
                                            "x": -40,
                                            "y": 500
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or13"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Zone 6a, 6b or 7",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -60,
                                            "y": 430
                                          },
                                          {
                                            "x": -40,
                                            "y": 450
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or14"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Logical or",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 20,
                                            "y": 460
                                          },
                                          {
                                            "x": 40,
                                            "y": 480
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or15"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Logical or",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 80,
                                            "y": 400
                                          },
                                          {
                                            "x": 100,
                                            "y": 420
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "swi3"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off outdoor air temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 340,
                                            "y": 420
                                          },
                                          {
                                            "x": 360,
                                            "y": 440
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or8"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Zone 2a or 3a",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -60,
                                            "y": 340
                                          },
                                          {
                                            "x": -40,
                                            "y": 360
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or9"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Zone 1a, 2a, 3a or 4a",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 20,
                                            "y": 360
                                          },
                                          {
                                            "x": 40,
                                            "y": 380
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "and4"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Logical and",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 220,
                                            "y": 360
                                          },
                                          {
                                            "x": 240,
                                            "y": 380
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Utilities.Assert",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "assMes",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "message",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "\"Warning: Differential dry bulb high-limit-control device is not allowed in climate zone 1A, 2A, 3A and 4A!\""
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Warning when the wrong device being used",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 480,
                                            "y": 360
                                          },
                                          {
                                            "x": 500,
                                            "y": 380
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Not",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "not1"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Logical not",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 440,
                                            "y": 360
                                          },
                                          {
                                            "x": 460,
                                            "y": 380
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con3",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "273.15 +24"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 20,
                                            "y": 150
                                          },
                                          {
                                            "x": 40,
                                            "y": 170
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "swi4"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off outdoor air enthalpy",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 380,
                                            "y": 30
                                          },
                                          {
                                            "x": 400,
                                            "y": 50
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con4",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "66000"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Enthalpy cutoff value, J/kg",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 220,
                                            "y": 70
                                          },
                                          {
                                            "x": 240,
                                            "y": 90
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "titZon1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "tit24CliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_1"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Title 24, zone 1",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -460,
                                            "y": -60
                                          },
                                          {
                                            "x": -440,
                                            "y": -40
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "titZon2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "tit24CliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_2"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Title 24, zone 2",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -380,
                                            "y": -60
                                          },
                                          {
                                            "x": -360,
                                            "y": -40
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "titZon3",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "tit24CliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_3"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Title 24, zone 3",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -300,
                                            "y": -60
                                          },
                                          {
                                            "x": -280,
                                            "y": -40
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "titZon4",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "tit24CliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_4"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Title 24, zone 4",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -220,
                                            "y": -60
                                          },
                                          {
                                            "x": -200,
                                            "y": -40
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "titZon5",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "tit24CliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_5"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Title 24, zone 5",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -460,
                                            "y": -120
                                          },
                                          {
                                            "x": -440,
                                            "y": -100
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "titZon6",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "tit24CliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_6"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Title 24, zone 6",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -380,
                                            "y": -120
                                          },
                                          {
                                            "x": -360,
                                            "y": -100
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "titZon8",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "tit24CliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_8"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Title 24, zone 8",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -220,
                                            "y": -120
                                          },
                                          {
                                            "x": -200,
                                            "y": -100
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "titZon9",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "tit24CliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_9"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Title 24, zone 9",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -460,
                                            "y": -180
                                          },
                                          {
                                            "x": -440,
                                            "y": -160
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "titZon10",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "tit24CliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_10"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Title 24, zone 10",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -380,
                                            "y": -180
                                          },
                                          {
                                            "x": -360,
                                            "y": -160
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "titZon11",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "tit24CliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_11"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Title 24, zone 11",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -300,
                                            "y": -180
                                          },
                                          {
                                            "x": -280,
                                            "y": -160
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "titZon12",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "tit24CliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_12"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Title 24, zone 12",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -220,
                                            "y": -180
                                          },
                                          {
                                            "x": -200,
                                            "y": -160
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "titZon13",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "tit24CliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_13"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Title 24, zone 13",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -460,
                                            "y": -240
                                          },
                                          {
                                            "x": -440,
                                            "y": -220
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "titZon14",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "tit24CliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_14"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Title 24, zone 14",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -380,
                                            "y": -240
                                          },
                                          {
                                            "x": -360,
                                            "y": -220
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "titZon15",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "tit24CliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_15"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Title 24, zone 15",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -300,
                                            "y": -240
                                          },
                                          {
                                            "x": -280,
                                            "y": -220
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "titZon16",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "tit24CliZon"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_16"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Title 24, zone 16",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -220,
                                            "y": -240
                                          },
                                          {
                                            "x": -200,
                                            "y": -220
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or16"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Zone 1, 3",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -140,
                                            "y": -280
                                          },
                                          {
                                            "x": -120,
                                            "y": -260
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or35"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Zone 11, 12",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -140,
                                            "y": -330
                                          },
                                          {
                                            "x": -120,
                                            "y": -310
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or36"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Zone 14, 15",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -140,
                                            "y": -380
                                          },
                                          {
                                            "x": -120,
                                            "y": -360
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or20"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Zone 1, 3, 5, or 11 to 16",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 20,
                                            "y": -340
                                          },
                                          {
                                            "x": 40,
                                            "y": -320
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "and5"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Logical and",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 200,
                                            "y": -340
                                          },
                                          {
                                            "x": 220,
                                            "y": -320
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "swi5"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off outdoor air temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 480,
                                            "y": -340
                                          },
                                          {
                                            "x": 500,
                                            "y": -320
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con5",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "273.15 +24"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 200,
                                            "y": -300
                                          },
                                          {
                                            "x": 220,
                                            "y": -280
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or19"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Zone 2, 4 or 10",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -40,
                                            "y": -430
                                          },
                                          {
                                            "x": -20,
                                            "y": -410
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "and6"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Logical and",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 200,
                                            "y": -430
                                          },
                                          {
                                            "x": 220,
                                            "y": -410
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "swi6"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off outdoor air temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 440,
                                            "y": -430
                                          },
                                          {
                                            "x": 460,
                                            "y": -410
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con6",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "273.15 +23"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 200,
                                            "y": -390
                                          },
                                          {
                                            "x": 220,
                                            "y": -370
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or21"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Zone 6, 8 or 9",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -40,
                                            "y": -510
                                          },
                                          {
                                            "x": -20,
                                            "y": -490
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "and7"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Logical and",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 200,
                                            "y": -510
                                          },
                                          {
                                            "x": 220,
                                            "y": -490
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con7",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "273.15 +22"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 200,
                                            "y": -470
                                          },
                                          {
                                            "x": 220,
                                            "y": -450
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "swi7"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off outdoor air temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 400,
                                            "y": -510
                                          },
                                          {
                                            "x": 420,
                                            "y": -490
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con8",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "273.15 +21"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 200,
                                            "y": -550
                                          },
                                          {
                                            "x": 220,
                                            "y": -530
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "swi8"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off outdoor air temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 360,
                                            "y": -590
                                          },
                                          {
                                            "x": 380,
                                            "y": -570
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "and8"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Logical and",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 200,
                                            "y": -660
                                          },
                                          {
                                            "x": 220,
                                            "y": -640
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "swi9"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off outdoor air temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 480,
                                            "y": -640
                                          },
                                          {
                                            "x": 500,
                                            "y": -620
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "and9"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Logical and",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 200,
                                            "y": -740
                                          },
                                          {
                                            "x": 220,
                                            "y": -720
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "swi10"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off outdoor air temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 440,
                                            "y": -740
                                          },
                                          {
                                            "x": 460,
                                            "y": -720
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.AddParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "addPar",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "p",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "-1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 280,
                                            "y": -700
                                          },
                                          {
                                            "x": 300,
                                            "y": -680
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "swi11"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off outdoor air temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 400,
                                            "y": -820
                                          },
                                          {
                                            "x": 420,
                                            "y": -800
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "and10"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Logical and",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 200,
                                            "y": -820
                                          },
                                          {
                                            "x": 220,
                                            "y": -800
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.AddParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "addPar1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "p",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "-2"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 280,
                                            "y": -780
                                          },
                                          {
                                            "x": 300,
                                            "y": -760
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "swi12"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off outdoor air temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 360,
                                            "y": -900
                                          },
                                          {
                                            "x": 380,
                                            "y": -880
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.AddParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "addPar2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "p",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "-3"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 280,
                                            "y": -860
                                          },
                                          {
                                            "x": 300,
                                            "y": -840
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con9",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "273.15 +24"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Cut off temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 200,
                                            "y": -1240
                                          },
                                          {
                                            "x": 220,
                                            "y": -1220
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "booToRea",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "realTrue",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "66000"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Outdoor air enthalpy cutoff",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 220,
                                            "y": -20
                                          },
                                          {
                                            "x": 240,
                                            "y": 0
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "titEngSta",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "logical_expression": {
                                              "logical_or": [
                                                {
                                                  "logical_and": [
                                                    {
                                                      "arithmetic_expressions": [
                                                        {
                                                          "name": "eneStd"
                                                        },
                                                        {
                                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                                        }
                                                      ],
                                                      "relation_operator": "=="
                                                    }
                                                  ]
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Check if Title 24 energy standard is used",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -460,
                                            "y": -720
                                          },
                                          {
                                            "x": -440,
                                            "y": -700
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "and11"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Check if Title 24 energy standard is used and the device type is differential enthalpy with fixed dry bulb",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -380,
                                            "y": -680
                                          },
                                          {
                                            "x": -360,
                                            "y": -660
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Utilities.Assert",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "assMes1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "message",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "\"Warning: When Title 24 energy standard is used, the device type cannot be differential enthalpy with fixed dry bulb!\""
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Warning when the wrong device being used",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -280,
                                            "y": -680
                                          },
                                          {
                                            "x": -260,
                                            "y": -660
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Not",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "not2"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "eneStd"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Logical not",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -320,
                                            "y": -680
                                          },
                                          {
                                            "x": -300,
                                            "y": -660
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con10",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "([object Object])"
                            }
                          },
                          "description": {
                            "description_string": "Constant 0",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -40,
                                            "y": 60
                                          },
                                          {
                                            "x": -20,
                                            "y": 80
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con11",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
