{
  "within": "Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24",
  "class_definition": [
    {
      "class_prefixes": "block",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "Setpoints",
          "description_string": "Specify zone minimum outdoor air and minimum airflow set points for compliance with California Title 24",
          "composition": {
            "element_list": [
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_winSen",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "false"
                          }
                        }
                      },
                      "description": {
                        "description_string": "True: the zone has window sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_occSen",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "false"
                          }
                        }
                      },
                      "description": {
                        "description_string": "True: the zone has occupancy sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_CO2Sen",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "false"
                          }
                        }
                      },
                      "description": {
                        "description_string": "True: the zone has CO2 sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_typTerUni",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "false"
                          }
                        }
                      },
                      "description": {
                        "description_string": "True: the zone has typical terminal units and CO2 sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_CO2Sen and not (have_SZVAV or have_parFanPowUni)"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_parFanPowUni",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "false"
                          }
                        }
                      },
                      "description": {
                        "description_string": "True: the zone has parallel fan-powered terminal unit and CO2 sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_CO2Sen and not (have_SZVAV or have_typTerUni)"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_SZVAV",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "false"
                          }
                        }
                      },
                      "description": {
                        "description_string": "True: it is single zone VAV AHU system with CO2 sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_CO2Sen and not (have_parFanPowUni or have_typTerUni)"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VOccMin_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Zone minimum outdoor airflow for occupants",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Design conditions\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VAreMin_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Zone minimum outdoor airflow for building area",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Design conditions\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VMin_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Design zone minimum airflow setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "not (have_CO2Sen and have_SZVAV)"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Design conditions\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VCooMax_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.025"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Design zone cooling maximum airflow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_CO2Sen and (have_parFanPowUni or have_typTerUni)"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Design conditions\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1Win"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_winSen"
                        }
                      },
                      "description": {
                        "description_string": "Window status, normally closed (true), when windows open, it becomes false",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -340,
                                        "y": 230
                                      },
                                      {
                                        "x": -300,
                                        "y": 270
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 70
                                      },
                                      {
                                        "x": -100,
                                        "y": 110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1Occ"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_occSen"
                        }
                      },
                      "description": {
                        "description_string": "True: the zone is populated",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -340,
                                        "y": 190
                                      },
                                      {
                                        "x": -300,
                                        "y": 230
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 40
                                      },
                                      {
                                        "x": -100,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uOpeMod"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_CO2Sen"
                        }
                      },
                      "description": {
                        "description_string": "Zone operation mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -340,
                                        "y": 0
                                      },
                                      {
                                        "x": -300,
                                        "y": 40
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 10
                                      },
                                      {
                                        "x": -100,
                                        "y": 50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ppmCO2Set"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_CO2Sen"
                        }
                      },
                      "description": {
                        "description_string": "CO2 concentration setpoint, in PPM",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -340,
                                        "y": -50
                                      },
                                      {
                                        "x": -300,
                                        "y": -10
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -20
                                      },
                                      {
                                        "x": -100,
                                        "y": 20
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ppmCO2"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_CO2Sen"
                        }
                      },
                      "description": {
                        "description_string": "Detected CO2 concentration",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -340,
                                        "y": -90
                                      },
                                      {
                                        "x": -300,
                                        "y": -50
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -50
                                      },
                                      {
                                        "x": -100,
                                        "y": -10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uZonSta"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_CO2Sen and have_parFanPowUni"
                        }
                      },
                      "description": {
                        "description_string": "Zone state",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -340,
                                        "y": -230
                                      },
                                      {
                                        "x": -300,
                                        "y": -190
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -80
                                      },
                                      {
                                        "x": -100,
                                        "y": -40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VParFan_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"VolumeFlowRate\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_CO2Sen and have_parFanPowUni"
                        }
                      },
                      "description": {
                        "description_string": "Parallel fan airflow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -340,
                                        "y": -290
                                      },
                                      {
                                        "x": -300,
                                        "y": -250
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -110
                                      },
                                      {
                                        "x": -100,
                                        "y": -70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VZonAbsMin_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"VolumeFlowRate\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Zone absolute minimum outdoor airflow setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 300,
                                        "y": 230
                                      },
                                      {
                                        "x": 340,
                                        "y": 270
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 70
                                      },
                                      {
                                        "x": 140,
                                        "y": 110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VZonDesMin_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"VolumeFlowRate\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Zone design minimum outdoor airflow setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 300,
                                        "y": 110
                                      },
                                      {
                                        "x": 340,
                                        "y": 150
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 40
                                      },
                                      {
                                        "x": 140,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VOccZonMin_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"VolumeFlowRate\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "not have_SZVAV"
                        }
                      },
                      "description": {
                        "description_string": "Occupied zone minimum airflow setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 300,
                                        "y": 40
                                      },
                                      {
                                        "x": 340,
                                        "y": 80
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -50
                                      },
                                      {
                                        "x": 140,
                                        "y": -10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yCO2",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "CO2 control loop signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 300,
                                        "y": -70
                                      },
                                      {
                                        "x": 340,
                                        "y": -30
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -80
                                      },
                                      {
                                        "x": 140,
                                        "y": -40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VMinOA_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"VolumeFlowRate\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_SZVAV"
                        }
                      },
                      "description": {
                        "description_string": "Zone minimum outdoor airflow setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 300,
                                        "y": -320
                                      },
                                      {
                                        "x": 340,
                                        "y": -280
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -110
                                      },
                                      {
                                        "x": 140,
                                        "y": -70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "protected_element_list": [
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "gai",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0.25"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Gain factor",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -100,
                                            "y": 220
                                          },
                                          {
                                            "x": -80,
                                            "y": 240
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Max",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "max1"
                          },
                          "description": {
                            "description_string": "Find the larger input value",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -180,
                                            "y": 80
                                          },
                                          {
                                            "x": -160,
                                            "y": 100
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zonOccOAMin",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "VOccMin_flow"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Zone minimum outdoor airflow for occupants",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -280,
                                            "y": 320
                                          },
                                          {
                                            "x": -260,
                                            "y": 340
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zonAreOAMin",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "VAreMin_flow"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Zone minimum outdoor airflow for building area",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -280,
                                            "y": 270
                                          },
                                          {
                                            "x": -260,
                                            "y": 290
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zonAbsMin"
                          },
                          "description": {
                            "description_string": "Zone absolute outdoor air minimum flow",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 40,
                                            "y": 240
                                          },
                                          {
                                            "x": 60,
                                            "y": 260
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zer1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Constant zero",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -100,
                                            "y": 270
                                          },
                                          {
                                            "x": -80,
                                            "y": 290
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Not",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "notOcc"
                          },
                          "description": {
                            "description_string": "Not occupied",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -180,
                                            "y": 200
                                          },
                                          {
                                            "x": -160,
                                            "y": 220
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zonAbsMin1"
                          },
                          "description": {
                            "description_string": "Zone absolute outdoor air minimum flow",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -20,
                                            "y": 200
                                          },
                                          {
                                            "x": 0,
                                            "y": 220
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "havCO2Sen",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "have_CO2Sen"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Check if the zone has CO2 sensor",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -260,
                                            "y": 160
                                          },
                                          {
                                            "x": -240,
                                            "y": 180
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zonAbsMin2"
                          },
                          "description": {
                            "description_string": "Zone absolute outdoor air minimum flow",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -80,
                                            "y": 160
                                          },
                                          {
                                            "x": -60,
                                            "y": 180
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zonDesMin"
                          },
                          "description": {
                            "description_string": "Zone design outdoor air minimum flow",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 40,
                                            "y": 120
                                          },
                                          {
                                            "x": 60,
                                            "y": 140
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zonDesMin1"
                          },
                          "description": {
                            "description_string": "Zone design outdoor air minimum flow",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -20,
                                            "y": 100
                                          },
                                          {
                                            "x": 0,
                                            "y": 120
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zonOccMin"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "not have_SZVAV"
                            }
                          },
                          "description": {
                            "description_string": "Zone occupied minimum flow",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 240,
                                            "y": 50
                                          },
                                          {
                                            "x": 260,
                                            "y": 70
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zonOccMin1"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "not have_SZVAV"
                            }
                          },
                          "description": {
                            "description_string": "Zone occupied minimum flow",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 180,
                                            "y": 30
                                          },
                                          {
                                            "x": 200,
                                            "y": 50
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "occMod",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_CO2Sen"
                            }
                          },
                          "description": {
                            "description_string": "Occupied mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -280,
                                            "y": -20
                                          },
                                          {
                                            "x": -260,
                                            "y": 0
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Equal",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "inOccMod"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_CO2Sen"
                            }
                          },
                          "description": {
                            "description_string": "Check if it is in occupied mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -220,
                                            "y": 10
                                          },
                                          {
                                            "x": -200,
                                            "y": 30
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.AddParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "addPar",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "p",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "-200"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_CO2Sen"
                            }
                          },
                          "description": {
                            "description_string": "Lower threshold of CO2 setpoint",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -220,
                                            "y": -60
                                          },
                                          {
                                            "x": -200,
                                            "y": -40
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Line",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "lin"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_CO2Sen"
                            }
                          },
                          "description": {
                            "description_string": "CO2 control loop",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -160,
                                            "y": -80
                                          },
                                          {
                                            "x": -140,
                                            "y": -60
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zer",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Constant zero",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -280,
                                            "y": -110
                                          },
                                          {
                                            "x": -260,
                                            "y": -90
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "one",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Constant one",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -220,
                                            "y": -110
                                          },
                                          {
                                            "x": -200,
                                            "y": -90
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Multiply",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "co2Con"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_CO2Sen"
                            }
                          },
                          "description": {
                            "description_string": "Corrected CO2 control loop output",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -80,
                                            "y": -60
                                          },
                                          {
                                            "x": -60,
                                            "y": -40
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "booToRea"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_CO2Sen"
                            }
                          },
                          "description": {
                            "description_string": "Convert boolean to real",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -160,
                                            "y": 10
                                          },
                                          {
                                            "x": -140,
                                            "y": 30
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Line",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zonOccMin2"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_CO2Sen and have_typTerUni"
                            }
                          },
                          "description": {
                            "description_string": "Zone occupied minimum flow when the system has typical terminal units",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": -150
                                          },
                                          {
                                            "x": 140,
                                            "y": -130
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zonMinFlo",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "VMin_flow"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Zone minimum airflow",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -80,
                                            "y": -10
                                          },
                                          {
                                            "x": -60,
                                            "y": 10
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zonCooMaxFlo",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "VCooMax_flow"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_CO2Sen and (have_typTerUni or have_parFanPowUni)"
                            }
                          },
                          "description": {
                            "description_string": "Zone cooling maximum airflow",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -280,
                                            "y": -158
                                          },
                                          {
                                            "x": -260,
                                            "y": -138
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "hal",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0.5"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_CO2Sen and (have_typTerUni or have_parFanPowUni)"
                            }
                          },
                          "description": {
                            "description_string": "Constant value",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -160,
                                            "y": -110
                                          },
                                          {
                                            "x": -140,
                                            "y": -90
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "cooSta",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.ZoneStates.cooling"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_CO2Sen and have_parFanPowUni"
                            }
                          },
                          "description": {
                            "description_string": "Cooling state",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -280,
                                            "y": -240
                                          },
                                          {
                                            "x": -260,
                                            "y": -220
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Equal",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "inCooSta"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_CO2Sen and have_parFanPowUni"
                            }
                          },
                          "description": {
                            "description_string": "Check if it is in cooling state",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -220,
                                            "y": -220
                                          },
                                          {
                                            "x": -200,
                                            "y": -200
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Subtract",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "difCooMax"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_CO2Sen and have_parFanPowUni"
                            }
                          },
                          "description": {
                            "description_string": "Maximum cooling airflw set point minus parallel fan airflow",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -220,
                                            "y": -260
                                          },
                                          {
                                            "x": -200,
                                            "y": -240
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "maxFloCO2"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_CO2Sen and have_parFanPowUni"
                            }
                          },
                          "description": {
                            "description_string": "Maximum airflow set point for CO2",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -160,
                                            "y": -220
                                          },
                                          {
                                            "x": -140,
                                            "y": -200
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Line",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zonOccMin3"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_CO2Sen and have_parFanPowUni"
                            }
                          },
                          "description": {
                            "description_string": "Zone occupied minimum flow when the system has parallel fan-powered terminal unit",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": -200
                                          },
                                          {
                                            "x": 140,
                                            "y": -180
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Line",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zonOccMin4"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_SZVAV"
                            }
                          },
                          "description": {
                            "description_string": "Zone minimum outdoor flow when it is the single zone VAV system",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": -310
                                          },
                                          {
                                            "x": 140,
                                            "y": -290
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "false"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "not have_winSen"
                            }
                          },
                          "description": {
                            "description_string": "Constant false",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -180,
                                            "y": 280
                                          },
                                          {
                                            "x": -160,
                                            "y": 300
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "true"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "not have_occSen"
                            }
                          },
                          "description": {
                            "description_string": "Constant true",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -280,
                                            "y": 220
                                          },
                                          {
                                            "x": -260,
                                            "y": 240
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "gai1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "not have_CO2Sen"
                            }
                          },
                          "description": {
                            "description_string": "Dummy gain for conditional input",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 40,
                                            "y": -10
                                          },
                                          {
                                            "x": 60,
                                            "y": 10
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "one2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "not have_CO2Sen"
                            }
                          },
                          "description": {
                            "description_string": "Constant one",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -80,
                                            "y": -270
                                          },
                                          {
                                            "x": -60,
                                            "y": -250
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zer3",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "not have_CO2Sen"
                            }
                          },
                          "description": {
                            "description_string": "Constant zero",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 200,
                                            "y": -90
                                          },
                                          {
                                            "x": 220,
                                            "y": -70
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Not",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "winOpe"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_winSen"
                            }
                          },
                          "description": {
                            "description_string": "Window is open",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -180,
                                            "y": 240
                                          },
                                          {
                                            "x": -160,
                                            "y": 260
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  }
                ]
              },
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zer1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonAbsMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -78,
                                      "y": 280
                                    },
                                    {
                                      "x": 20,
                                      "y": 280
                                    },
                                    {
                                      "x": 20,
                                      "y": 258
                                    },
                                    {
                                      "x": 38,
                                      "y": 258
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Occ"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "notOcc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -320,
                                      "y": 210
                                    },
                                    {
                                      "x": -182,
                                      "y": 210
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "notOcc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonAbsMin1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -158,
                                      "y": 210
                                    },
                                    {
                                      "x": -22,
                                      "y": 210
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonAreOAMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "gai"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -258,
                                      "y": 280
                                    },
                                    {
                                      "x": -220,
                                      "y": 280
                                    },
                                    {
                                      "x": -220,
                                      "y": 230
                                    },
                                    {
                                      "x": -102,
                                      "y": 230
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "gai"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonAbsMin1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -78,
                                      "y": 230
                                    },
                                    {
                                      "x": -40,
                                      "y": 230
                                    },
                                    {
                                      "x": -40,
                                      "y": 218
                                    },
                                    {
                                      "x": -22,
                                      "y": 218
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonAbsMin1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonAbsMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": 210
                                    },
                                    {
                                      "x": 30,
                                      "y": 210
                                    },
                                    {
                                      "x": 30,
                                      "y": 242
                                    },
                                    {
                                      "x": 38,
                                      "y": 242
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "havCO2Sen"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonAbsMin2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -238,
                                      "y": 170
                                    },
                                    {
                                      "x": -82,
                                      "y": 170
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonAbsMin2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonAbsMin1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 170
                                    },
                                    {
                                      "x": -30,
                                      "y": 170
                                    },
                                    {
                                      "x": -30,
                                      "y": 202
                                    },
                                    {
                                      "x": -22,
                                      "y": 202
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zer1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonDesMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -78,
                                      "y": 280
                                    },
                                    {
                                      "x": 20,
                                      "y": 280
                                    },
                                    {
                                      "x": 20,
                                      "y": 138
                                    },
                                    {
                                      "x": 38,
                                      "y": 138
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonDesMin1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonDesMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": 110
                                    },
                                    {
                                      "x": 30,
                                      "y": 110
                                    },
                                    {
                                      "x": 30,
                                      "y": 122
                                    },
                                    {
                                      "x": 38,
                                      "y": 122
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "notOcc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonDesMin1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -158,
                                      "y": 210
                                    },
                                    {
                                      "x": -120,
                                      "y": 210
                                    },
                                    {
                                      "x": -120,
                                      "y": 110
                                    },
                                    {
                                      "x": -22,
                                      "y": 110
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "gai"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonDesMin1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -78,
                                      "y": 230
                                    },
                                    {
                                      "x": -40,
                                      "y": 230
                                    },
                                    {
                                      "x": -40,
                                      "y": 118
                                    },
                                    {
                                      "x": -22,
                                      "y": 118
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonAreOAMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "max1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -258,
                                      "y": 280
                                    },
                                    {
                                      "x": -220,
                                      "y": 280
                                    },
                                    {
                                      "x": -220,
                                      "y": 84
                                    },
                                    {
                                      "x": -182,
                                      "y": 84
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccOAMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "max1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -258,
                                      "y": 330
                                    },
                                    {
                                      "x": -200,
                                      "y": 330
                                    },
                                    {
                                      "x": -200,
                                      "y": 96
                                    },
                                    {
                                      "x": -182,
                                      "y": 96
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "max1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonDesMin1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -158,
                                      "y": 90
                                    },
                                    {
                                      "x": -30,
                                      "y": 90
                                    },
                                    {
                                      "x": -30,
                                      "y": 102
                                    },
                                    {
                                      "x": -22,
                                      "y": 102
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonDesMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonAbsMin2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 62,
                                      "y": 130
                                    },
                                    {
                                      "x": 80,
                                      "y": 130
                                    },
                                    {
                                      "x": 80,
                                      "y": 150
                                    },
                                    {
                                      "x": -100,
                                      "y": 150
                                    },
                                    {
                                      "x": -100,
                                      "y": 162
                                    },
                                    {
                                      "x": -82,
                                      "y": 162
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonDesMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VZonDesMin_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 62,
                                      "y": 130
                                    },
                                    {
                                      "x": 320,
                                      "y": 130
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonAbsMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VZonAbsMin_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 62,
                                      "y": 250
                                    },
                                    {
                                      "x": 320,
                                      "y": 250
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "notOcc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -158,
                                      "y": 210
                                    },
                                    {
                                      "x": -120,
                                      "y": 210
                                    },
                                    {
                                      "x": -120,
                                      "y": 60
                                    },
                                    {
                                      "x": 238,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "gai"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -78,
                                      "y": 230
                                    },
                                    {
                                      "x": -40,
                                      "y": 230
                                    },
                                    {
                                      "x": -40,
                                      "y": 68
                                    },
                                    {
                                      "x": 238,
                                      "y": 68
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zer1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -78,
                                      "y": 280
                                    },
                                    {
                                      "x": 20,
                                      "y": 280
                                    },
                                    {
                                      "x": 20,
                                      "y": 48
                                    },
                                    {
                                      "x": 178,
                                      "y": 48
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": 40
                                    },
                                    {
                                      "x": 220,
                                      "y": 40
                                    },
                                    {
                                      "x": 220,
                                      "y": 52
                                    },
                                    {
                                      "x": 238,
                                      "y": 52
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uOpeMod"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "inOccMod"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -320,
                                      "y": 20
                                    },
                                    {
                                      "x": -222,
                                      "y": 20
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "occMod"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "inOccMod"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -258,
                                      "y": -10
                                    },
                                    {
                                      "x": -240,
                                      "y": -10
                                    },
                                    {
                                      "x": -240,
                                      "y": 12
                                    },
                                    {
                                      "x": -222,
                                      "y": 12
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "inOccMod"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "booToRea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -198,
                                      "y": 20
                                    },
                                    {
                                      "x": -162,
                                      "y": 20
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "booToRea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "co2Con"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": 20
                                    },
                                    {
                                      "x": -100,
                                      "y": 20
                                    },
                                    {
                                      "x": -100,
                                      "y": -44
                                    },
                                    {
                                      "x": -82,
                                      "y": -44
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ppmCO2Set"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "addPar"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -320,
                                      "y": -30
                                    },
                                    {
                                      "x": -240,
                                      "y": -30
                                    },
                                    {
                                      "x": -240,
                                      "y": -50
                                    },
                                    {
                                      "x": -222,
                                      "y": -50
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "addPar"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "x1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -198,
                                      "y": -50
                                    },
                                    {
                                      "x": -180,
                                      "y": -50
                                    },
                                    {
                                      "x": -180,
                                      "y": -62
                                    },
                                    {
                                      "x": -162,
                                      "y": -62
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zer"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "f1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -258,
                                      "y": -100
                                    },
                                    {
                                      "x": -230,
                                      "y": -100
                                    },
                                    {
                                      "x": -230,
                                      "y": -66
                                    },
                                    {
                                      "x": -162,
                                      "y": -66
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ppmCO2"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -320,
                                      "y": -70
                                    },
                                    {
                                      "x": -162,
                                      "y": -70
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ppmCO2Set"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "x2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -320,
                                      "y": -30
                                    },
                                    {
                                      "x": -240,
                                      "y": -30
                                    },
                                    {
                                      "x": -240,
                                      "y": -74
                                    },
                                    {
                                      "x": -162,
                                      "y": -74
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "one"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "f2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -198,
                                      "y": -100
                                    },
                                    {
                                      "x": -180,
                                      "y": -100
                                    },
                                    {
                                      "x": -180,
                                      "y": -78
                                    },
                                    {
                                      "x": -162,
                                      "y": -78
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "lin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "co2Con"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -70
                                    },
                                    {
                                      "x": -100,
                                      "y": -70
                                    },
                                    {
                                      "x": -100,
                                      "y": -56
                                    },
                                    {
                                      "x": -82,
                                      "y": -56
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "co2Con"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -50
                                    },
                                    {
                                      "x": -20,
                                      "y": -50
                                    },
                                    {
                                      "x": -20,
                                      "y": -140
                                    },
                                    {
                                      "x": 118,
                                      "y": -140
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zer"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "x1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -258,
                                      "y": -100
                                    },
                                    {
                                      "x": -230,
                                      "y": -100
                                    },
                                    {
                                      "x": -230,
                                      "y": -132
                                    },
                                    {
                                      "x": 118,
                                      "y": -132
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonMinFlo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "f1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 0
                                    },
                                    {
                                      "x": 0,
                                      "y": 0
                                    },
                                    {
                                      "x": 0,
                                      "y": -136
                                    },
                                    {
                                      "x": 118,
                                      "y": -136
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "x2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -100
                                    },
                                    {
                                      "x": -100,
                                      "y": -100
                                    },
                                    {
                                      "x": -100,
                                      "y": -144
                                    },
                                    {
                                      "x": 118,
                                      "y": -144
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uZonSta"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "inCooSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -320,
                                      "y": -210
                                    },
                                    {
                                      "x": -222,
                                      "y": -210
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "cooSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "inCooSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -258,
                                      "y": -230
                                    },
                                    {
                                      "x": -240,
                                      "y": -230
                                    },
                                    {
                                      "x": -240,
                                      "y": -218
                                    },
                                    {
                                      "x": -222,
                                      "y": -218
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "inCooSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "maxFloCO2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -198,
                                      "y": -210
                                    },
                                    {
                                      "x": -162,
                                      "y": -210
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonCooMaxFlo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "f2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -258,
                                      "y": -148
                                    },
                                    {
                                      "x": 118,
                                      "y": -148
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonCooMaxFlo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "maxFloCO2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -258,
                                      "y": -148
                                    },
                                    {
                                      "x": -190,
                                      "y": -148
                                    },
                                    {
                                      "x": -190,
                                      "y": -202
                                    },
                                    {
                                      "x": -162,
                                      "y": -202
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "difCooMax"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "maxFloCO2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -198,
                                      "y": -250
                                    },
                                    {
                                      "x": -190,
                                      "y": -250
                                    },
                                    {
                                      "x": -190,
                                      "y": -218
                                    },
                                    {
                                      "x": -162,
                                      "y": -218
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonCooMaxFlo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "difCooMax"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -258,
                                      "y": -148
                                    },
                                    {
                                      "x": -250,
                                      "y": -148
                                    },
                                    {
                                      "x": -250,
                                      "y": -244
                                    },
                                    {
                                      "x": -222,
                                      "y": -244
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VParFan_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "difCooMax"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -320,
                                      "y": -270
                                    },
                                    {
                                      "x": -240,
                                      "y": -270
                                    },
                                    {
                                      "x": -240,
                                      "y": -256
                                    },
                                    {
                                      "x": -222,
                                      "y": -256
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "co2Con"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -50
                                    },
                                    {
                                      "x": -20,
                                      "y": -50
                                    },
                                    {
                                      "x": -20,
                                      "y": -190
                                    },
                                    {
                                      "x": 118,
                                      "y": -190
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zer"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "x1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -258,
                                      "y": -100
                                    },
                                    {
                                      "x": -230,
                                      "y": -100
                                    },
                                    {
                                      "x": -230,
                                      "y": -182
                                    },
                                    {
                                      "x": 118,
                                      "y": -182
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonMinFlo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "f1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 0
                                    },
                                    {
                                      "x": 0,
                                      "y": 0
                                    },
                                    {
                                      "x": 0,
                                      "y": -186
                                    },
                                    {
                                      "x": 118,
                                      "y": -186
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "x2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -100
                                    },
                                    {
                                      "x": -100,
                                      "y": -100
                                    },
                                    {
                                      "x": -100,
                                      "y": -194
                                    },
                                    {
                                      "x": 118,
                                      "y": -194
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "maxFloCO2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "f2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -210
                                    },
                                    {
                                      "x": -60,
                                      "y": -210
                                    },
                                    {
                                      "x": -60,
                                      "y": -198
                                    },
                                    {
                                      "x": 118,
                                      "y": -198
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "co2Con"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin4"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -50
                                    },
                                    {
                                      "x": -20,
                                      "y": -50
                                    },
                                    {
                                      "x": -20,
                                      "y": -300
                                    },
                                    {
                                      "x": 118,
                                      "y": -300
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zer"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin4"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "x1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -258,
                                      "y": -100
                                    },
                                    {
                                      "x": -230,
                                      "y": -100
                                    },
                                    {
                                      "x": -230,
                                      "y": -292
                                    },
                                    {
                                      "x": 118,
                                      "y": -292
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "one"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin4"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "x2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -198,
                                      "y": -100
                                    },
                                    {
                                      "x": -180,
                                      "y": -100
                                    },
                                    {
                                      "x": -180,
                                      "y": -304
                                    },
                                    {
                                      "x": 118,
                                      "y": -304
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonAbsMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin4"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "f1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 62,
                                      "y": 250
                                    },
                                    {
                                      "x": 100,
                                      "y": 250
                                    },
                                    {
                                      "x": 100,
                                      "y": -296
                                    },
                                    {
                                      "x": 118,
                                      "y": -296
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonDesMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin4"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "f2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 62,
                                      "y": 130
                                    },
                                    {
                                      "x": 80,
                                      "y": 130
                                    },
                                    {
                                      "x": 80,
                                      "y": -308
                                    },
                                    {
                                      "x": 118,
                                      "y": -308
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonAreOAMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonAbsMin2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -258,
                                      "y": 280
                                    },
                                    {
                                      "x": -220,
                                      "y": 280
                                    },
                                    {
                                      "x": -220,
                                      "y": 178
                                    },
                                    {
                                      "x": -82,
                                      "y": 178
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 142,
                                      "y": -140
                                    },
                                    {
                                      "x": 160,
                                      "y": -140
                                    },
                                    {
                                      "x": 160,
                                      "y": 32
                                    },
                                    {
                                      "x": 178,
                                      "y": 32
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 142,
                                      "y": -190
                                    },
                                    {
                                      "x": 160,
                                      "y": -190
                                    },
                                    {
                                      "x": 160,
                                      "y": 32
                                    },
                                    {
                                      "x": 178,
                                      "y": 32
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VOccZonMin_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 262,
                                      "y": 60
                                    },
                                    {
                                      "x": 320,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "con"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonAbsMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -158,
                                      "y": 290
                                    },
                                    {
                                      "x": -140,
                                      "y": 290
                                    },
                                    {
                                      "x": -140,
                                      "y": 250
                                    },
                                    {
                                      "x": 38,
                                      "y": 250
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "con"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonDesMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -158,
                                      "y": 290
                                    },
                                    {
                                      "x": -140,
                                      "y": 290
                                    },
                                    {
                                      "x": -140,
                                      "y": 130
                                    },
                                    {
                                      "x": 38,
                                      "y": 130
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "con"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -158,
                                      "y": 290
                                    },
                                    {
                                      "x": -140,
                                      "y": 290
                                    },
                                    {
                                      "x": -140,
                                      "y": 40
                                    },
                                    {
                                      "x": 178,
                                      "y": 40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "con1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "notOcc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -258,
                                      "y": 230
                                    },
                                    {
                                      "x": -240,
                                      "y": 230
                                    },
                                    {
                                      "x": -240,
                                      "y": 210
                                    },
                                    {
                                      "x": -182,
                                      "y": 210
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonMinFlo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "gai1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 0
                                    },
                                    {
                                      "x": 38,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "gai1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 62,
                                      "y": 0
                                    },
                                    {
                                      "x": 160,
                                      "y": 0
                                    },
                                    {
                                      "x": 160,
                                      "y": 32
                                    },
                                    {
                                      "x": 178,
                                      "y": 32
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "one2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin4"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -260
                                    },
                                    {
                                      "x": -20,
                                      "y": -260
                                    },
                                    {
                                      "x": -20,
                                      "y": -300
                                    },
                                    {
                                      "x": 118,
                                      "y": -300
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin4"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VMinOA_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 142,
                                      "y": -300
                                    },
                                    {
                                      "x": 320,
                                      "y": -300
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "co2Con"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yCO2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -50
                                    },
                                    {
                                      "x": 320,
                                      "y": -50
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zer3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yCO2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 222,
                                      "y": -80
                                    },
                                    {
                                      "x": 240,
                                      "y": -80
                                    },
                                    {
                                      "x": 240,
                                      "y": -50
                                    },
                                    {
                                      "x": 320,
                                      "y": -50
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Win"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "winOpe"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -320,
                                      "y": 250
                                    },
                                    {
                                      "x": -182,
                                      "y": 250
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "winOpe"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonAbsMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -158,
                                      "y": 250
                                    },
                                    {
                                      "x": 38,
                                      "y": 250
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "winOpe"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonDesMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -158,
                                      "y": 250
                                    },
                                    {
                                      "x": -140,
                                      "y": 250
                                    },
                                    {
                                      "x": -140,
                                      "y": 130
                                    },
                                    {
                                      "x": 38,
                                      "y": 130
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "winOpe"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zonOccMin1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -158,
                                      "y": 250
                                    },
                                    {
                                      "x": -140,
                                      "y": 250
                                    },
                                    {
                                      "x": -140,
                                      "y": 40
                                    },
                                    {
                                      "x": 178,
                                      "y": 40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"minFlo\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -100,
                                    "y": -100
                                  },
                                  {
                                    "x": 100,
                                    "y": 100
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": -100
                                      },
                                      {
                                        "x": 100,
                                        "y": 100
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": 140
                                      },
                                      {
                                        "x": 100,
                                        "y": 100
                                      }
                                    ],
                                    "textString": "\"%name\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    }
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -60,
                                        "y": 62
                                      },
                                      {
                                        "x": -60,
                                        "y": -50
                                      },
                                      {
                                        "x": 60,
                                        "y": -50
                                      }
                                    ],
                                    "color": {
                                      "r": 95,
                                      "g": 95,
                                      "b": 95
                                    }
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -36,
                                        "y": -62
                                      },
                                      {
                                        "x": 26,
                                        "y": -62
                                      }
                                    ],
                                    "color": {
                                      "r": 95,
                                      "g": 95,
                                      "b": 95
                                    }
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 28,
                                        "y": -62
                                      },
                                      {
                                        "x": 6,
                                        "y": -56
                                      },
                                      {
                                        "x": 6,
                                        "y": -68
                                      },
                                      {
                                        "x": 28,
                                        "y": -62
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 95,
                                      "g": 95,
                                      "b": 95
                                    },
                                    "fillColor": {
                                      "r": 95,
                                      "g": 95,
                                      "b": 95
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 60,
                                        "y": -50
                                      },
                                      {
                                        "x": 60,
                                        "y": 62
                                      }
                                    ],
                                    "color": {
                                      "r": 95,
                                      "g": 95,
                                      "b": 95
                                    }
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 4,
                                        "y": -12
                                      },
                                      {
                                        "x": 60,
                                        "y": 60
                                      }
                                    ],
                                    "color": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "thickness": 0.5
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -98,
                                        "y": 96
                                      },
                                      {
                                        "x": -78,
                                        "y": 84
                                      }
                                    ],
                                    "textString": "\"uWin\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "visible": "have_winSen",
                                    "pattern": "LinePattern.Dash"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": 64
                                      },
                                      {
                                        "x": -74,
                                        "y": 54
                                      }
                                    ],
                                    "textString": "\"uOcc\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "visible": "have_occSen",
                                    "pattern": "LinePattern.Dash"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -98,
                                        "y": 36
                                      },
                                      {
                                        "x": -62,
                                        "y": 24
                                      }
                                    ],
                                    "textString": "\"uOpeMod\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "visible": "have_CO2Sen",
                                    "pattern": "LinePattern.Dash"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -98,
                                        "y": -54
                                      },
                                      {
                                        "x": -64,
                                        "y": -66
                                      }
                                    ],
                                    "textString": "\"uZonSta\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "visible": "have_CO2Sen and have_parFanPowUni",
                                    "pattern": "LinePattern.Dash"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -98,
                                        "y": -82
                                      },
                                      {
                                        "x": -48,
                                        "y": -98
                                      }
                                    ],
                                    "textString": "\"VParFan_flow\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": "have_CO2Sen and have_parFanPowUni",
                                    "pattern": "LinePattern.Dash"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 48,
                                        "y": 98
                                      },
                                      {
                                        "x": 98,
                                        "y": 82
                                      }
                                    ],
                                    "textString": "\"VZonAbsMin_flow\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": "not have_SZVAV",
                                    "pattern": "LinePattern.Dash"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -98,
                                        "y": -24
                                      },
                                      {
                                        "x": -70,
                                        "y": -34
                                      }
                                    ],
                                    "textString": "\"ppmCO2\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": "have_CO2Sen",
                                    "pattern": "LinePattern.Dash"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -98,
                                        "y": 8
                                      },
                                      {
                                        "x": -62,
                                        "y": -6
                                      }
                                    ],
                                    "textString": "\"ppmCO2Set\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": "have_CO2Sen",
                                    "pattern": "LinePattern.Dash"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 48,
                                        "y": -22
                                      },
                                      {
                                        "x": 98,
                                        "y": -38
                                      }
                                    ],
                                    "textString": "\"VOccZonMin_flow\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": "not have_SZVAV",
                                    "pattern": "LinePattern.Dash"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 48,
                                        "y": 68
                                      },
                                      {
                                        "x": 98,
                                        "y": 52
                                      }
                                    ],
                                    "textString": "\"VZonDesMin_flow\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": "not have_SZVAV",
                                    "pattern": "LinePattern.Dash"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 4,
                                        "y": -12
                                      },
                                      {
                                        "x": -60,
                                        "y": -12
                                      }
                                    ],
                                    "color": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "thickness": 0.5
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 60,
                                        "y": -82
                                      },
                                      {
                                        "x": 98,
                                        "y": -98
                                      }
                                    ],
                                    "textString": "\"VMinOA_flow\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": "have_SZVAV",
                                    "pattern": "LinePattern.Dash"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 80,
                                        "y": -54
                                      },
                                      {
                                        "x": 98,
                                        "y": -66
                                      }
                                    ],
                                    "textString": "\"yCO2\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "pattern": "LinePattern.Dash"
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -300,
                                    "y": -360
                                  },
                                  {
                                    "x": 300,
                                    "y": 360
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis sequence sets the zone minimum outdoor air and minimum airflow setpoints, for\ncompliance with the ventilation rate procedure of California Title 24. The\nimplementation is according to Section 5.2.1.4 of ASHRAE Guideline36, May 2020. The calculation\nis done following the steps below.\n</p>\n<p>\n1. For every zone that requires mechanical ventilation, the zone minimum outdoor airflows\nand set points shall be calculated depending on the governing standard or code for\noutdoor air requirements.\n</p>\n<p>\n2. According to section 3.1.2 of Guideline 36, the zone minimum airflow setpoint\n<code>VMin_flow</code> and the zone cooling maximum setpoint <code>VCooMax_flow</code>\nshould be provided by designer.\n</p>\n<h4>Zone ventilation set points</h4>\n<p>\nAccording to Section 3.1.1.2.b of Guideline 36, \n</p>\n<ul>\n<li>\nThe zone minimum outdoor airflow for occupants <code>VOccMin_flow</code>, per California\nTitle 24 prescribed airflow-per-occupant requirements.\n</li>\n<li>\nThe zone minimum outdoor airflow for building area <code>VAreMin_flow</code>, per California\nTitle 24 prescribed airflow-per-area requirements.\n</li>\n</ul>\n<h4>Zone minimum outdoor air setpoints</h4>\n<p>\nThe zone absolute minimum outdoor airflow setpoint <code>VZonAbsMin_flow</code> is\nused in terminal-unit sequences and air-handler sequences.\nThe zone design minimum outdoor airflow setpoint <code>VZonDesMin_flow</code> is\nused in air-handler sequences only.\n</p>\n<ul>\n<li>\n<code>VZonAbsMin_flow</code> shall be reset based on the following conditions in order\nfrom highest to lowest priority:\n<ol>\n<li>\nZero if the zone has a window switch and the window is open.\n</li>\n<li>\nTwenty-five percent of the <code>VAreMin_flow</code> if the zone has an occupancy\nsensor and is unpopulated.\n</li>\n<li>\nIf the zone has a CO2 sensor, <code>VAreMin_flow</code>.\n</li>\n<li>\nOtherwise, <code>VZonDesMin_flow</code>.\n</li>\n</ol>\n</li>\n<li>\n<code>VZonDesMin_flow</code> is equal to the following:\n<ol>\n<li>\nZero if the zone has a window switch and the window is open.\n</li>\n<li>\nTwenty-five percent of the <code>VAreMin_flow</code> if the zone has an occupancy\nsensor and is unpopulated.\n</li>\n<li>\nThe larger of <code>VAreMin_flow</code> and <code>VOccMin_flow</code> otherwise.\n</li>\n</ol>\n</li>\n</ul>\n<h4>Occupied minimum airflow</h4>\n<p>\nThe occupied minimum airflow shall be equal to <code>VMin_flow</code> except as\nnoted in below section.\n</p>\n<h4>Occupied minimum airflow modification</h4>\n<ol>\n<li>\nIf the zone has an occupancy sensor, the minimum airflow <code>VOccZonMin_flow</code>\nshall be equal to 25% of the <code>VAreMin_flow</code> when the room is unpopulated.\n</li>\n<li>\nIf the zone has a window switch, the minimum airflow <code>VOccZonMin_flow</code>\nshall be zero when the window is open.\n</li>\n<li>\nIf the zone has a CO2 sensor:\n<ol type=\\\"i\\\">\n<li>\nSpecify CO2 setpoint <code>ppmCO2Set</code> according to Section 3.1.1.3 of Guideline 36.\n</li>\n<li>\nDuring occupied mode, a P-only loop shall maintain CO2 concentration at setpoint;\nreset from 0% at set point minus 200 PPM and to 100% at setpoint.\n</li>\n<li>\nLoop is disabled and output set to zero when the zone is not in occupied mode.\n</li>\n<li>\nFor cooling-only VAV terminal units, reheat VAV terminal units, constant-volume series\nfan-powered terminal units, dual-duct VAV terminal units with mixing control and inlet\nairflow sensors, dual-duct VAV terminal units with mixing control and a discharge\nairflow sensor, or dual-duct VAV terminal units with cold-duct minimum control:\n<ul>\n<li>\nThe CO2 control loop output shall reset the occupied minimum airflow setpoint\n<code>VOccZonMin_flow</code> from the zone minimum airflow setpoint <code>VMin_flow</code>\nat 0% loop output up to maximum cooling airflow setpoint <code>VCooMax_flow</code>\nat 50% loop output. The loop output from 50% to 100% will be used at the system level\nto reset outdoor air minimum.\n</li>\n</ul>\n<p align=\\\"center\\\">\n<img alt=\\\"Image of airflow setpoint for VAV reheat terminal unit\\\"\nsrc=\\\"modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36/VentilationZones/Title24/setpoints_reheat.png\\\"/>\n</p>\n</li>\n<li>\nFor parallel fan-powered terminal units:\n<ul>\n<li>\nDetermin the maximum flow rate for control CO2 level: when the zone state is cooling,\nthe maximum flow rate is equal to the maximum cooling airflow setpoint\n<code>VCooMax_flow</code>; when the zone state is heating or deadband, the maximum\nflow rate is equal to <code>VCooMax_flow</code> minus the parallel fan airflow\n<code>VParFan_flow</code>.\n</li>\n<li>\nThe CO2 control loop ouput shall reset the occupied minimum airflow setpoint from the\nzone minimum airflow setpoint <code>VMin_flow</code> at 0% loop output up to maximum\ncooling airflow setpoint for CO2 control at 50% loop output. The loop output from 50%\nto 100% will be used at the system level to reset outdoor air minimum.\n</li>\n</ul>\n<p align=\\\"center\\\">\n<img alt=\\\"Image of airflow setpoint for VAV parallel-fan terminal unit\\\"\nsrc=\\\"modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36/VentilationZones/Title24/setpoints_parallelFan.png\\\"/>\n</p>\n</li>\n</ol>\n</li>\n</ol>\n<h4>Minimum outdoor airflow for single zone VAV air handler unit</h4>\n<p>\nThe minimum outdoor air setpoint shall be reset\nbased on the zone CO2 control-llop signal from <code>VZonAbsMin_flow</code> at 0% signal\nto <code>VZonDesMin_flow</code> at 100% signal.\n</p>\n<p align=\\\"center\\\">\n<img alt=\\\"Image of airflow setpoint for single zone VAV AHU\\\"\nsrc=\\\"modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36/VentilationZones/Title24/setpoints_SZVAV.png\\\"/>\n</p>\n<p>\nIf there is no CO2 sensor, the minimum outdoor air setpoint should be <code>VZonDesMin_flow</code>.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nMarch 22, 2022, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Controls/OBC/ASHRAE/G36/VentilationZones/Title24/Setpoints.mo",
  "fullMoFilePath": "/home/reituag/tmp/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/VentilationZones/Title24/Setpoints.mo",
  "checksum": "39d8b673f9fc5363a1717f415d5df814"
}