{
  "within": "Buildings.Templates.Plants.Controls.HeatPumps.Validation",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "AirToWater",
          "composition": {
            "element_list": [
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "capHea_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"W\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": {
                              "function_call": {
                                "name": "sum",
                                "arguments": [
                                  {
                                    "name": "ctl.capHeaHp_nominal"
                                  }
                                ]
                              }
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Installed heating capacity",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "THeaWatSup_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "323.15"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Design HW supply temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "THeaWatRet_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "315.15"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Design HW return temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VHeaWat_flow_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "capHea_nominal/abs(THeaWatSup_nominal -THeaWatRet_nominal)/ctl.cp_default/ctl.rho_default"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Design HW volume flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "capCoo_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"W\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": {
                              "function_call": {
                                "name": "sum",
                                "arguments": [
                                  {
                                    "name": "ctl.capCooHp_nominal"
                                  }
                                ]
                              }
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Installed cooling capacity",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TChiWatSup_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "280.15"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Design CHW supply temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TChiWatRet_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "285.15"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Design CHW return temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VChiWat_flow_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "capHea_nominal/abs(TChiWatSup_nominal -TChiWatRet_nominal)/ctl.cp_default/ctl.rho_default"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Design CHW volume flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Plants.Controls.HeatPumps.AirToWater",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ctl",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_heaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_chiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_valHpInlIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_valHpOutIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_pumChiWatPriDed_select",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_pumHeaWatSec_select",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_pumPriHdr",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_pumChiWatSec_select",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_senVHeaWatPri_select",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_senVChiWatPri_select",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_senTHeaWatPriRet_select",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_senTChiWatPriRet_select",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_senTHeaWatSecRet",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_senTChiWatSecRet",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nHp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "3"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_senDpHeaWatRemWir",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nSenDpHeaWatRem",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_senDpChiWatRemWir",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nSenDpChiWatRem",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "THeaWatSup_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "THeaWatSup_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "THeaWatSupSet_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "298.15"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VHeaWatSec_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VHeaWat_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "capHeaHp_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": {
                                        "function_call": {
                                          "name": "fill",
                                          "arguments": [
                                            {
                                              "name": "350"
                                            },
                                            {
                                              "name": "ctl.nHp"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dpHeaWatRemSet_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{50000}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TChiWatSup_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TChiWatSup_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "TChiWatSupSet_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "288.15"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VChiWatSec_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VChiWat_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "capCooHp_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": {
                                        "function_call": {
                                          "name": "fill",
                                          "arguments": [
                                            {
                                              "name": "350"
                                            },
                                            {
                                              "name": "ctl.nHp"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "yPumHeaWatPriSet",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0.8"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "yPumChiWatPriSet",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0.7"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dpChiWatRemSet_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{50000}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "staEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "[1/3,1/3,1/3;2/3,2/3,2/3;1,1,1]"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "idxEquAlt",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{1,2,3}"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Plant controller",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 0,
                                        "y": 0
                                      },
                                      {
                                        "x": 40,
                                        "y": 68
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.TimeTable",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ratV_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "table",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "[0,0,0;5,0,0;6,1,0;12,0.2,0.2;15,0,1;22,0.1,0.1;24,0,0]"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "timeScale",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "3600"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Source signal for volume flow rate ratio – Index 1 for HW, 2 for CHW",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": -30
                                      },
                                      {
                                        "x": -140,
                                        "y": -10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "THeaWatRet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "THeaWatRet_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "HWRT",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -150,
                                        "y": 50
                                      },
                                      {
                                        "x": -130,
                                        "y": 70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TChiWatRet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TChiWatRet_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "CHWRT",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -150,
                                        "y": 10
                                      },
                                      {
                                        "x": -130,
                                        "y": 30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VHeaWat_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VHeaWat_flow_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Scale by design flow",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": -10
                                      },
                                      {
                                        "x": -90,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VChiWat_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VChiWat_flow_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Scale by design flow",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -80,
                                        "y": -30
                                      },
                                      {
                                        "x": -60,
                                        "y": -10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Components.Controls.StatusEmulator",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1Hp_actual",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "ctl.nHp"
                            }
                          }
                        ]
                      },
                      "description": {
                        "description_string": "HP status",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 70,
                                        "y": 70
                                      },
                                      {
                                        "x": 90,
                                        "y": 90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Components.Controls.StatusEmulator",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1PumHeaWatPri_actual1",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "ctl.nPumHeaWatPri"
                            }
                          }
                        ]
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "ctl.have_heaWat and ctl.have_pumHeaWatPri"
                        }
                      },
                      "description": {
                        "description_string": "Primary HW pump status",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 50
                                      },
                                      {
                                        "x": 120,
                                        "y": 70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Components.Controls.StatusEmulator",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1PumChiWatPri_actual",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "ctl.nPumChiWatPri"
                            }
                          }
                        ]
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "ctl.have_chiWat and ctl.have_pumChiWatPri"
                        }
                      },
                      "description": {
                        "description_string": "Primary CHW pump status",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 70,
                                        "y": 30
                                      },
                                      {
                                        "x": 90,
                                        "y": 50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Components.Controls.StatusEmulator",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1PumHeaWatSec_actual",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "ctl.nPumHeaWatSec"
                            }
                          }
                        ]
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "ctl.have_heaWat and ctl.have_pumHeaWatSec"
                        }
                      },
                      "description": {
                        "description_string": "Secondary HW pump status",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 10
                                      },
                                      {
                                        "x": 120,
                                        "y": 30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Components.Controls.StatusEmulator",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1PumChiWatSec_actual",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "ctl.nPumChiWatSec"
                            }
                          }
                        ]
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "ctl.have_chiWat and ctl.have_pumChiWatSec"
                        }
                      },
                      "description": {
                        "description_string": "Secondary CHW pump status",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 70,
                                        "y": -10
                                      },
                                      {
                                        "x": 90,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Sin",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TOut",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "amplitude",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "10"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "freqHz",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0.5/24/3600"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "phase",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "-0.43633231299858"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "offset",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "10 +273.15"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "OAT",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": 110
                                      },
                                      {
                                        "x": -140,
                                        "y": 130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "isDemHea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "t",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0.01"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "h",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0.005"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Return true if heating demand",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": 170
                                      },
                                      {
                                        "x": -90,
                                        "y": 190
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "isDemCoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "t",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0.01"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "h",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0.005"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Return true if cooling demand",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": 130
                                      },
                                      {
                                        "x": -90,
                                        "y": 150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "reqPlaHeaWat"
                      },
                      "description": {
                        "description_string": "Generate HW plant request",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -80,
                                        "y": 170
                                      },
                                      {
                                        "x": -60,
                                        "y": 190
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "reqPlaChiWat"
                      },
                      "description": {
                        "description_string": "Generate CHW plant request",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -80,
                                        "y": 130
                                      },
                                      {
                                        "x": -60,
                                        "y": 150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "gai",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "2"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "5"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Use fraction of flow rate as a proxy for plant reset request",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -108,
                                        "y": 90
                                      },
                                      {
                                        "x": -88,
                                        "y": 110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Conversions.RealToInteger",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "reqResHeaWat"
                      },
                      "description": {
                        "description_string": "Generate HW reset request",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -80,
                                        "y": 90
                                      },
                                      {
                                        "x": -60,
                                        "y": 110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Conversions.RealToInteger",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "reqResChiWat"
                      },
                      "description": {
                        "description_string": "Generate CHW reset request",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -80,
                                        "y": 60
                                      },
                                      {
                                        "x": -60,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Sin",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "sin",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "1"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "amplitude",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0.1*ctl.dpHeaWatRemSet_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "freqHz",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{4/8000}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "phase",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "3.1415926535898"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "ctl.have_heaWat"
                        }
                      },
                      "description": {
                        "description_string": "Source signal used to generate measurement values",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": -76
                                      },
                                      {
                                        "x": -140,
                                        "y": -56
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Add",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpHeaWatRem",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "1"
                            }
                          }
                        ]
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "ctl.have_heaWat"
                        }
                      },
                      "description": {
                        "description_string": "Differential pressure at remote location",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -80,
                                        "y": -70
                                      },
                                      {
                                        "x": -60,
                                        "y": -50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Add",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpChiWatRem",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "1"
                            }
                          }
                        ]
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "ctl.have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Differential pressure at remote location",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -80,
                                        "y": -110
                                      },
                                      {
                                        "x": -60,
                                        "y": -90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Pumps.Generic.ResetLocalDifferentialPressure",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "resDpHeaWatLoc",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "1"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "dpLocSet_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "200000"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "ctl.have_heaWat"
                        }
                      },
                      "description": {
                        "description_string": "Local HW DP reset",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -40,
                                        "y": -130
                                      },
                                      {
                                        "x": -20,
                                        "y": -110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Pumps.Generic.ResetLocalDifferentialPressure",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "resDpChiWatLoc",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "1"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "dpLocSet_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "150000"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "ctl.have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Local CHW DP reset",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -40,
                                        "y": -170
                                      },
                                      {
                                        "x": -20,
                                        "y": -150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Sin",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "sin1",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "1"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "amplitude",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0.1*ctl.dpChiWatRemSet_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "freqHz",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{3/8000}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "phase",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "3.1415926535898"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Source signal used to generate measurement values",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": -116
                                      },
                                      {
                                        "x": -140,
                                        "y": -96
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpHeaWatLoc",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "4"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "ctl.have_heaWat"
                        }
                      },
                      "description": {
                        "description_string": "Differential pressure local to the plant",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -80,
                                        "y": -150
                                      },
                                      {
                                        "x": -60,
                                        "y": -130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpChiWatLoc",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "3"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "ctl.have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Differential pressure local to the plant",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -80,
                                        "y": -190
                                      },
                                      {
                                        "x": -60,
                                        "y": -170
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "THeaWatSup",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "THeaWatSup_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "HWST",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -180,
                                        "y": 70
                                      },
                                      {
                                        "x": -160,
                                        "y": 90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TChiWatSup",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TChiWatSup_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "CHWST",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -180,
                                        "y": 30
                                      },
                                      {
                                        "x": -160,
                                        "y": 50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ratV_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VHeaWat_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -20
                                    },
                                    {
                                      "x": -120,
                                      "y": -20
                                    },
                                    {
                                      "x": -120,
                                      "y": 0
                                    },
                                    {
                                      "x": -112,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ratV_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VChiWat_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -20
                                    },
                                    {
                                      "x": -82,
                                      "y": -20
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1Hp"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1Hp_actual"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": 60
                                    },
                                    {
                                      "x": 58,
                                      "y": 60
                                    },
                                    {
                                      "x": 58,
                                      "y": 80
                                    },
                                    {
                                      "x": 68,
                                      "y": 80
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1Hp_actual"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Hp_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 92,
                                      "y": 80
                                    },
                                    {
                                      "x": 100,
                                      "y": 80
                                    },
                                    {
                                      "x": 100,
                                      "y": 100
                                    },
                                    {
                                      "x": -4,
                                      "y": 100
                                    },
                                    {
                                      "x": -4,
                                      "y": 60
                                    },
                                    {
                                      "x": -2,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1PumHeaWatPri"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1PumHeaWatPri_actual1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": 44
                                    },
                                    {
                                      "x": 60,
                                      "y": 44
                                    },
                                    {
                                      "x": 60,
                                      "y": 60
                                    },
                                    {
                                      "x": 98,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1PumChiWatPri"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1PumChiWatPri_actual"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": 42
                                    },
                                    {
                                      "x": 60,
                                      "y": 42
                                    },
                                    {
                                      "x": 60,
                                      "y": 40
                                    },
                                    {
                                      "x": 68,
                                      "y": 40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1PumHeaWatSec"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1PumHeaWatSec_actual"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": 38
                                    },
                                    {
                                      "x": 60,
                                      "y": 38
                                    },
                                    {
                                      "x": 60,
                                      "y": 20
                                    },
                                    {
                                      "x": 98,
                                      "y": 20
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1PumChiWatSec"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1PumChiWatSec_actual"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": 36
                                    },
                                    {
                                      "x": 58,
                                      "y": 36
                                    },
                                    {
                                      "x": 58,
                                      "y": 0
                                    },
                                    {
                                      "x": 68,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1PumHeaWatPri_actual1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1PumHeaWatPri_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 122,
                                      "y": 60
                                    },
                                    {
                                      "x": 134,
                                      "y": 60
                                    },
                                    {
                                      "x": 134,
                                      "y": 102
                                    },
                                    {
                                      "x": -6,
                                      "y": 102
                                    },
                                    {
                                      "x": -6,
                                      "y": 58
                                    },
                                    {
                                      "x": -2,
                                      "y": 58
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1PumHeaWatSec_actual"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1PumHeaWatSec_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 122,
                                      "y": 20
                                    },
                                    {
                                      "x": 138,
                                      "y": 20
                                    },
                                    {
                                      "x": 138,
                                      "y": 106
                                    },
                                    {
                                      "x": -10,
                                      "y": 106
                                    },
                                    {
                                      "x": -10,
                                      "y": 54
                                    },
                                    {
                                      "x": -2,
                                      "y": 54
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1PumChiWatPri_actual"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1PumChiWatPri_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 92,
                                      "y": 40
                                    },
                                    {
                                      "x": 136,
                                      "y": 40
                                    },
                                    {
                                      "x": 136,
                                      "y": 104
                                    },
                                    {
                                      "x": -8,
                                      "y": 104
                                    },
                                    {
                                      "x": -8,
                                      "y": 56
                                    },
                                    {
                                      "x": -2,
                                      "y": 56
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1PumChiWatSec_actual"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1PumChiWatSec_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 92,
                                      "y": 0
                                    },
                                    {
                                      "x": 140,
                                      "y": 0
                                    },
                                    {
                                      "x": 140,
                                      "y": 108
                                    },
                                    {
                                      "x": -12,
                                      "y": 108
                                    },
                                    {
                                      "x": -12,
                                      "y": 52
                                    },
                                    {
                                      "x": -2,
                                      "y": 52
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TOut"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TOut"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": 120
                                    },
                                    {
                                      "x": -122,
                                      "y": 120
                                    },
                                    {
                                      "x": -122,
                                      "y": 38
                                    },
                                    {
                                      "x": -2,
                                      "y": 38
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ratV_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "isDemHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -20
                                    },
                                    {
                                      "x": -120,
                                      "y": -20
                                    },
                                    {
                                      "x": -120,
                                      "y": 180
                                    },
                                    {
                                      "x": -112,
                                      "y": 180
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ratV_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "isDemCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -20
                                    },
                                    {
                                      "x": -120,
                                      "y": -20
                                    },
                                    {
                                      "x": -120,
                                      "y": 140
                                    },
                                    {
                                      "x": -112,
                                      "y": 140
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "isDemCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reqPlaChiWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 140
                                    },
                                    {
                                      "x": -82,
                                      "y": 140
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "isDemHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reqPlaHeaWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 180
                                    },
                                    {
                                      "x": -82,
                                      "y": 180
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "reqPlaHeaWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "nReqPlaHeaWat"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 180
                                    },
                                    {
                                      "x": -40,
                                      "y": 180
                                    },
                                    {
                                      "x": -40,
                                      "y": 48
                                    },
                                    {
                                      "x": -2,
                                      "y": 48
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "reqPlaChiWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "nReqPlaChiWat"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 140
                                    },
                                    {
                                      "x": -40,
                                      "y": 140
                                    },
                                    {
                                      "x": -40,
                                      "y": 46
                                    },
                                    {
                                      "x": -2,
                                      "y": 46
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "THeaWatRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "THeaWatSecRet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -128,
                                      "y": 60
                                    },
                                    {
                                      "x": -100,
                                      "y": 60
                                    },
                                    {
                                      "x": -100,
                                      "y": 22
                                    },
                                    {
                                      "x": -2,
                                      "y": 22
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "THeaWatRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "THeaWatPriRet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -128,
                                      "y": 60
                                    },
                                    {
                                      "x": -100,
                                      "y": 60
                                    },
                                    {
                                      "x": -100,
                                      "y": 34
                                    },
                                    {
                                      "x": -2,
                                      "y": 34
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TChiWatRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TChiWatSecRet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -128,
                                      "y": 20
                                    },
                                    {
                                      "x": -28,
                                      "y": 20
                                    },
                                    {
                                      "x": -28,
                                      "y": 16
                                    },
                                    {
                                      "x": -2,
                                      "y": 16
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TChiWatRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TChiWatPriRet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -128,
                                      "y": 20
                                    },
                                    {
                                      "x": -28,
                                      "y": 20
                                    },
                                    {
                                      "x": -28,
                                      "y": 28
                                    },
                                    {
                                      "x": -2,
                                      "y": 28
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VHeaWat_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatPri_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 0
                                    },
                                    {
                                      "x": -26,
                                      "y": 0
                                    },
                                    {
                                      "x": -26,
                                      "y": 32
                                    },
                                    {
                                      "x": -2,
                                      "y": 32
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VHeaWat_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatSec_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 0
                                    },
                                    {
                                      "x": -26,
                                      "y": 0
                                    },
                                    {
                                      "x": -26,
                                      "y": 20
                                    },
                                    {
                                      "x": -2,
                                      "y": 20
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VChiWat_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VChiWatPri_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -20
                                    },
                                    {
                                      "x": -24,
                                      "y": -20
                                    },
                                    {
                                      "x": -24,
                                      "y": 26
                                    },
                                    {
                                      "x": -2,
                                      "y": 26
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VChiWat_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VChiWatSec_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -20
                                    },
                                    {
                                      "x": -22,
                                      "y": -20
                                    },
                                    {
                                      "x": -22,
                                      "y": 14
                                    },
                                    {
                                      "x": -2,
                                      "y": 14
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ratV_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "gai"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -20
                                    },
                                    {
                                      "x": -120,
                                      "y": -20
                                    },
                                    {
                                      "x": -120,
                                      "y": 100
                                    },
                                    {
                                      "x": -110,
                                      "y": 100
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "gai",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reqResHeaWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -86,
                                      "y": 100
                                    },
                                    {
                                      "x": -82,
                                      "y": 100
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "gai",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reqResChiWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -86,
                                      "y": 100
                                    },
                                    {
                                      "x": -84,
                                      "y": 100
                                    },
                                    {
                                      "x": -84,
                                      "y": 70
                                    },
                                    {
                                      "x": -82,
                                      "y": 70
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "reqResHeaWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "nReqResHeaWat"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 100
                                    },
                                    {
                                      "x": -38,
                                      "y": 100
                                    },
                                    {
                                      "x": -38,
                                      "y": 44
                                    },
                                    {
                                      "x": -2,
                                      "y": 44
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "reqResChiWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "nReqResChiWat"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 70
                                    },
                                    {
                                      "x": -36,
                                      "y": 70
                                    },
                                    {
                                      "x": -36,
                                      "y": 42
                                    },
                                    {
                                      "x": -2,
                                      "y": 42
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatRem"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -66
                                    },
                                    {
                                      "x": -82,
                                      "y": -66
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatRem"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatRem"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -100
                                    },
                                    {
                                      "x": -18,
                                      "y": -100
                                    },
                                    {
                                      "x": -18,
                                      "y": 6
                                    },
                                    {
                                      "x": -2,
                                      "y": 6
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatRem"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatRem"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -60
                                    },
                                    {
                                      "x": -20,
                                      "y": -60
                                    },
                                    {
                                      "x": -20,
                                      "y": 12
                                    },
                                    {
                                      "x": -2,
                                      "y": 12
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatRemSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatRem"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": 18
                                    },
                                    {
                                      "x": 50,
                                      "y": 18
                                    },
                                    {
                                      "x": 50,
                                      "y": -40
                                    },
                                    {
                                      "x": -100,
                                      "y": -40
                                    },
                                    {
                                      "x": -100,
                                      "y": -54
                                    },
                                    {
                                      "x": -82,
                                      "y": -54
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatRemSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatRem"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": 16
                                    },
                                    {
                                      "x": 48,
                                      "y": 16
                                    },
                                    {
                                      "x": 48,
                                      "y": -80
                                    },
                                    {
                                      "x": -90,
                                      "y": -80
                                    },
                                    {
                                      "x": -90,
                                      "y": -94
                                    },
                                    {
                                      "x": -82,
                                      "y": -94
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sin1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatRem"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -106
                                    },
                                    {
                                      "x": -82,
                                      "y": -106
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatRem",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatLoc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -60
                                    },
                                    {
                                      "x": -52,
                                      "y": -60
                                    },
                                    {
                                      "x": -52,
                                      "y": -120
                                    },
                                    {
                                      "x": -86,
                                      "y": -120
                                    },
                                    {
                                      "x": -86,
                                      "y": -140
                                    },
                                    {
                                      "x": -82,
                                      "y": -140
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatRemSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "resDpHeaWatLoc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpRemSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": 18
                                    },
                                    {
                                      "x": 50,
                                      "y": 18
                                    },
                                    {
                                      "x": 50,
                                      "y": -40
                                    },
                                    {
                                      "x": -100,
                                      "y": -40
                                    },
                                    {
                                      "x": -100,
                                      "y": -114
                                    },
                                    {
                                      "x": -42,
                                      "y": -114
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatRem",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatLoc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -100
                                    },
                                    {
                                      "x": -54,
                                      "y": -100
                                    },
                                    {
                                      "x": -54,
                                      "y": -160
                                    },
                                    {
                                      "x": -90,
                                      "y": -160
                                    },
                                    {
                                      "x": -90,
                                      "y": -180
                                    },
                                    {
                                      "x": -82,
                                      "y": -180
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatRemSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "resDpChiWatLoc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpRemSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": 16
                                    },
                                    {
                                      "x": 47.9167,
                                      "y": 16
                                    },
                                    {
                                      "x": 47.9167,
                                      "y": -80
                                    },
                                    {
                                      "x": -90,
                                      "y": -80
                                    },
                                    {
                                      "x": -90,
                                      "y": -154
                                    },
                                    {
                                      "x": -42,
                                      "y": -154
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatRem"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "resDpHeaWatLoc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpRem"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -60
                                    },
                                    {
                                      "x": -52,
                                      "y": -60
                                    },
                                    {
                                      "x": -52,
                                      "y": -126
                                    },
                                    {
                                      "x": -42,
                                      "y": -126
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatRem"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "resDpChiWatLoc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpRem"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -100
                                    },
                                    {
                                      "x": -54,
                                      "y": -100
                                    },
                                    {
                                      "x": -54,
                                      "y": -166
                                    },
                                    {
                                      "x": -42,
                                      "y": -166
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "resDpChiWatLoc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpLocSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatLocSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18.2,
                                      "y": -160
                                    },
                                    {
                                      "x": -14,
                                      "y": -160
                                    },
                                    {
                                      "x": -14,
                                      "y": 4
                                    },
                                    {
                                      "x": -2,
                                      "y": 4
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatLoc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatLoc"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -180
                                    },
                                    {
                                      "x": -12,
                                      "y": -180
                                    },
                                    {
                                      "x": -12,
                                      "y": 2
                                    },
                                    {
                                      "x": -2,
                                      "y": 2
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatLoc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatLoc"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -140
                                    },
                                    {
                                      "x": -16,
                                      "y": -140
                                    },
                                    {
                                      "x": -16,
                                      "y": 8
                                    },
                                    {
                                      "x": -2,
                                      "y": 8
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "resDpHeaWatLoc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpLocSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatLocSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18.2,
                                      "y": -120
                                    },
                                    {
                                      "x": -10,
                                      "y": -120
                                    },
                                    {
                                      "x": -10,
                                      "y": 10
                                    },
                                    {
                                      "x": -2,
                                      "y": 10
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TChiWatSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TChiWatPriSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -158,
                                      "y": 40
                                    },
                                    {
                                      "x": -102,
                                      "y": 40
                                    },
                                    {
                                      "x": -102,
                                      "y": 30
                                    },
                                    {
                                      "x": -2,
                                      "y": 30
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "THeaWatSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "THeaWatPriSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -158,
                                      "y": 80
                                    },
                                    {
                                      "x": -98,
                                      "y": 80
                                    },
                                    {
                                      "x": -98,
                                      "y": 36
                                    },
                                    {
                                      "x": -2,
                                      "y": 36
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TChiWatSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TChiWatSecSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -158,
                                      "y": 40
                                    },
                                    {
                                      "x": -102,
                                      "y": 40
                                    },
                                    {
                                      "x": -102,
                                      "y": 18
                                    },
                                    {
                                      "x": -2,
                                      "y": 18
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "THeaWatSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "THeaWatSecSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -158,
                                      "y": 80
                                    },
                                    {
                                      "x": -98,
                                      "y": 80
                                    },
                                    {
                                      "x": -98,
                                      "y": 24
                                    },
                                    {
                                      "x": -2,
                                      "y": 24
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "__Dymola_Commands",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "file",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"modelica://Buildings/Resources/Scripts/Dymola/Templates/Plants/Controls/HeatPumps/Validation/AirToWater.mos\""
                                }
                              },
                              "description_string": "Simulate and plot"
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "experiment",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "StopTime",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "86400"
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "Tolerance",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "0.000001"
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": -100
                                      },
                                      {
                                        "x": 100,
                                        "y": 100
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 75,
                                      "g": 138,
                                      "b": 73
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -36,
                                        "y": 60
                                      },
                                      {
                                        "x": 64,
                                        "y": 0
                                      },
                                      {
                                        "x": -36,
                                        "y": -60
                                      },
                                      {
                                        "x": -36,
                                        "y": 60
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 75,
                                      "g": 138,
                                      "b": 73
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -200,
                                    "y": -240
                                  },
                                  {
                                    "x": 200,
                                    "y": 240
                                  }
                                ]
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nMarch 29, 2024, by Antoine Gautier:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis model validates\n<a href=\\\"modelica://Buildings.Templates.Plants.Controls.HeatPumps.AirToWater\\\">\nBuildings.Templates.Plants.Controls.HeatPumps.AirToWater</a>\nin a configuration with three equally sized lead/lag alternate\nheat pumps.\n</p>\n<p>\nSimulating this model shows how the controller responds to a varying load by \n</p>\n<ul>\n<li>\nstaging or unstaging the AWHPs and associated primary pumps,\n</li>\n<li>\nrotating lead/lag alternate equipment to ensure even wear,\n</li>\n<li>\nresetting the supply temperature and remote differential pressure \nin both the CHW and HW loops based on the valve position,\n</li>\n<li>\nstaging the secondary pumps.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Templates/Plants/Controls/HeatPumps/Validation/AirToWater.mo",
  "fullMoFilePath": "Buildings/Templates/Plants/Controls/HeatPumps/Validation/AirToWater.mo",
  "checksum": "2576dd7389d3a301f80f3ab219b65e10"
}