{
  "within": "Buildings.Templates.Plants.Controls.Pumps.Generic.Validation",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "StagingHeaderedDeltaP",
          "description_string": "Validation model for staging of headered variable speed pumps using ∆p pump speed control",
          "composition": {
            "element_list": [
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Integer",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "nPum",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "4"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Number of pumps that operate at design conditions"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "V_flow_nominal",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Design flow rate"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.TimeTable",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ratFlo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "table",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "[0,0;1,1;1.5,1;2,0]"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "timeScale",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "3600"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Flow ratio to design value",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": -10
                                      },
                                      {
                                        "x": -90,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.TimeTable",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "enaLea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "table",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "[0,1;8000,0]"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "period",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "8400"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Lead pump enable signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": 30
                                      },
                                      {
                                        "x": -90,
                                        "y": 50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VPri_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "V_flow_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -40,
                                        "y": -10
                                      },
                                      {
                                        "x": -20,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Plants.Controls.Pumps.Generic.StagingHeaderedDeltaP",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "staPum",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nPum",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nPum"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "V_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "V_flow_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Pump staging",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 0,
                                        "y": -10
                                      },
                                      {
                                        "x": 20,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Utilities.StageIndex",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "idxSta",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_inpAva",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nSta",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nPum"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRun",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "staPum.dtRun"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Calculate stage index = number of enabled pumps",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 50,
                                        "y": -10
                                      },
                                      {
                                        "x": 70,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Integers.GreaterEqualThreshold",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nPum"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "t",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": {
                                        "for_loop": {
                                          "expression": {
                                            "simple_expression": "i"
                                          },
                                          "for_loop": [
                                            {
                                              "name": "i",
                                              "range": "1:nPum"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Pump command",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 62,
                                        "y": 50
                                      },
                                      {
                                        "x": 42,
                                        "y": 70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Routing.IntegerScalarReplicator",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "rep",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nout",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nPum"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Replicate signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 92,
                                        "y": 50
                                      },
                                      {
                                        "x": 72,
                                        "y": 70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "booToRea",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nPum"
                            }
                          }
                        ]
                      },
                      "description": {
                        "description_string": "Convert command signal to real value",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 32,
                                        "y": 50
                                      },
                                      {
                                        "x": 12,
                                        "y": 70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Discrete.ZeroOrderHold",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "zerOrdHol",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nPum"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "samplePeriod",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Hold signal value",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 2,
                                        "y": 50
                                      },
                                      {
                                        "x": -18,
                                        "y": 70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "greThr",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nPum"
                            }
                          }
                        ]
                      },
                      "description": {
                        "description_string": "Compare to zero to compute equipment status",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -28,
                                        "y": 50
                                      },
                                      {
                                        "x": -48,
                                        "y": 70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ratFlo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VPri_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 0
                                    },
                                    {
                                      "x": -42,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VPri_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "V_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 0
                                    },
                                    {
                                      "x": -10,
                                      "y": 0
                                    },
                                    {
                                      "x": -10,
                                      "y": -6
                                    },
                                    {
                                      "x": -2,
                                      "y": -6
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "staPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1Up"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Up"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": 6
                                    },
                                    {
                                      "x": 40,
                                      "y": 6
                                    },
                                    {
                                      "x": 40,
                                      "y": 2
                                    },
                                    {
                                      "x": 48,
                                      "y": 2
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "staPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1Dow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Dow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": -6
                                    },
                                    {
                                      "x": 40,
                                      "y": -6
                                    },
                                    {
                                      "x": 40,
                                      "y": -2
                                    },
                                    {
                                      "x": 48,
                                      "y": -2
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "rep"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 70,
                                      "y": 60
                                    },
                                    {
                                      "x": 64,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "enaLea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Lea"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 40
                                    },
                                    {
                                      "x": 40,
                                      "y": 40
                                    },
                                    {
                                      "x": 40,
                                      "y": 6
                                    },
                                    {
                                      "x": 48,
                                      "y": 6
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "rep"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": 0
                                    },
                                    {
                                      "x": 100,
                                      "y": 0
                                    },
                                    {
                                      "x": 100,
                                      "y": 60
                                    },
                                    {
                                      "x": 94,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "booToRea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 40,
                                      "y": 60
                                    },
                                    {
                                      "x": 34,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "booToRea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "zerOrdHol"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 10,
                                      "y": 60
                                    },
                                    {
                                      "x": 4,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zerOrdHol"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "greThr"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -20,
                                      "y": 60
                                    },
                                    {
                                      "x": -26,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "greThr"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -50,
                                      "y": 60
                                    },
                                    {
                                      "x": -60,
                                      "y": 60
                                    },
                                    {
                                      "x": -60,
                                      "y": 20
                                    },
                                    {
                                      "x": -10,
                                      "y": 20
                                    },
                                    {
                                      "x": -10,
                                      "y": 6
                                    },
                                    {
                                      "x": -2,
                                      "y": 6
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "__Dymola_Commands",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "file",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"modelica://Buildings/Resources/Scripts/Dymola/Templates/Plants/Controls/Pumps/Generic/Validation/StagingHeaderedDeltaP.mos\""
                                }
                              },
                              "description_string": "Simulate and plot"
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "experiment",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "StopTime",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "8400"
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "Tolerance",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "0.000001"
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis model validates\n<a href=\\\"modelica://Buildings.Templates.Plants.Controls.Pumps.Generic.StagingHeaderedDeltaP\\\">\nBuildings.Templates.Plants.Controls.Pumps.Generic.StagingHeaderedDeltaP</a>\nin a configuration with four pumps.\n</p>\n<p>\nThe simulation of this model shows that when the lead pump is enabled,\nthe output of the staging controller is greater than or equal to one.\nThe number of enabled pumps increases and decreases with the varying\nflow rate and under the condition of a minimum runtime of <i>10</i>&nbsp;min.\nIt remains greater than or equal to one as long as the lead pump remains\nenabled.\n</p>\n<p>\nWhen the lead pump is disabled, the number of enabled pumps is set\nto <i>0</i>. This transition is not subject to the minimum runtime.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nMarch 29, 2024, by Antoine Gautier:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": -100
                                      },
                                      {
                                        "x": 100,
                                        "y": 100
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 75,
                                      "g": 138,
                                      "b": 73
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -36,
                                        "y": 60
                                      },
                                      {
                                        "x": 64,
                                        "y": 0
                                      },
                                      {
                                        "x": -36,
                                        "y": -60
                                      },
                                      {
                                        "x": -36,
                                        "y": 60
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 75,
                                      "g": 138,
                                      "b": 73
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -120,
                                    "y": -100
                                  },
                                  {
                                    "x": 120,
                                    "y": 100
                                  }
                                ]
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 214,
                                        "y": 66
                                      },
                                      {
                                        "x": 214,
                                        "y": 66
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Templates/Plants/Controls/Pumps/Generic/Validation/StagingHeaderedDeltaP.mo",
  "fullMoFilePath": "Buildings/Templates/Plants/Controls/Pumps/Generic/Validation/StagingHeaderedDeltaP.mo",
  "checksum": "48d6631df9728fecd103e2c28c0246b7"
}