{
  "within": "Buildings.Templates.Plants.Controls.Utilities",
  "class_definition": [
    {
      "class_prefixes": "block",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "StageIndex",
          "description_string": "Evaluation of stage index from staging signals",
          "composition": {
            "element_list": [
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_inpAva",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "true"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to true if stage availability is provided with input signal, false for stages always available",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Integer",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "nSta",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Number of stages",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dtRun",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"min\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Minimum runtime of each stage",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1Lea"
                      },
                      "description": {
                        "description_string": "Lead unit enable signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -280,
                                        "y": 100
                                      },
                                      {
                                        "x": -240,
                                        "y": 140
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 40
                                      },
                                      {
                                        "x": -100,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1Up"
                      },
                      "description": {
                        "description_string": "Stage up command",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -280,
                                        "y": -20
                                      },
                                      {
                                        "x": -240,
                                        "y": 20
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 0
                                      },
                                      {
                                        "x": -100,
                                        "y": 40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1Dow"
                      },
                      "description": {
                        "description_string": "Stage down command",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -280,
                                        "y": -60
                                      },
                                      {
                                        "x": -240,
                                        "y": -20
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -40
                                      },
                                      {
                                        "x": -100,
                                        "y": 0
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1AvaSta",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ]
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_inpAva"
                        }
                      },
                      "description": {
                        "description_string": "Stage available signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -280,
                                        "y": -180
                                      },
                                      {
                                        "x": -240,
                                        "y": -140
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -80
                                      },
                                      {
                                        "x": -100,
                                        "y": -40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y"
                      },
                      "description": {
                        "description_string": "Stage index",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 240,
                                        "y": 80
                                      },
                                      {
                                        "x": 280,
                                        "y": 120
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -20
                                      },
                                      {
                                        "x": 140,
                                        "y": 20
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.InitialStepWithSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "sta0",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nOut",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nIn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Stage 0 – All units disabled",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": 130
                                      },
                                      {
                                        "x": -90,
                                        "y": 150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.StepWithSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "sta",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "nIn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta +1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "nOut",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta +1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Stage i>0",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": 130
                                      },
                                      {
                                        "x": 10,
                                        "y": 150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.TransitionWithSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "sta0ToSta",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "enableTimer",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Transition from stage 0 to stage i>0",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -70,
                                        "y": 130
                                      },
                                      {
                                        "x": -50,
                                        "y": 150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "inner": true,
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.StateGraphRoot",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "stateGraphRoot"
                      },
                      "description": {
                        "description_string": "State graph root",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": 210
                                      },
                                      {
                                        "x": 10,
                                        "y": 230
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.TransitionWithSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "staToSta",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          },
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "enableTimer",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Transition to higher or lower stage",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 130,
                                        "y": 130
                                      },
                                      {
                                        "x": 150,
                                        "y": 150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "runAndTrn",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ]
                      },
                      "description": {
                        "description_string": "Runtime condition met AND stage transition command",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 0,
                                        "y": -10
                                      },
                                      {
                                        "x": 20,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "rep",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nout",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Replicate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -40,
                                        "y": -10
                                      },
                                      {
                                        "x": -20,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.TransitionWithSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "staToSta0",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "enableTimer",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Transition from stage i>0 to stage 0",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 50,
                                        "y": 150
                                      },
                                      {
                                        "x": 70,
                                        "y": 170
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "rep2",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nout",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Replicate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -40,
                                        "y": 30
                                      },
                                      {
                                        "x": -20,
                                        "y": 50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Not",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "notLea"
                      },
                      "description": {
                        "description_string": "True if lead unit is disabled",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -190,
                                        "y": 30
                                      },
                                      {
                                        "x": -170,
                                        "y": 50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.MultiAnd",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "upAndEna",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "3"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Stage up and lead unit enabled and higher stage available",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": -10
                                      },
                                      {
                                        "x": -90,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Utilities.FirstTrueIndex",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "idxFirAct",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Return index of first active stage",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 180,
                                        "y": 90
                                      },
                                      {
                                        "x": 200,
                                        "y": 110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Not",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "una",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ]
                      },
                      "description": {
                        "description_string": "True if stage is not available",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -190,
                                        "y": -170
                                      },
                                      {
                                        "x": -170,
                                        "y": -150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "runAndEna",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ]
                      },
                      "description": {
                        "description_string": "Runtime condition met AND lead enable signal false",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 0,
                                        "y": 30
                                      },
                                      {
                                        "x": 20,
                                        "y": 50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Routing.BooleanExtractor",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "staUna",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Return true if current stage is unavailable",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -150,
                                        "y": -170
                                      },
                                      {
                                        "x": -130,
                                        "y": -150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Max",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "maxInt"
                      },
                      "description": {
                        "description_string": "Maximum between current stage index and 1",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -190,
                                        "y": -210
                                      },
                                      {
                                        "x": -170,
                                        "y": -190
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "one",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Constant",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -230,
                                        "y": -210
                                      },
                                      {
                                        "x": -210,
                                        "y": -190
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "PlaceholderLogical",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "pas",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "have_inp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": {
                                        "logical_expression": {
                                          "logical_or": [
                                            {
                                              "logical_and": [
                                                {
                                                  "arithmetic_expressions": [
                                                    {
                                                      "name": "dtRun"
                                                    },
                                                    {
                                                      "name": "0"
                                                    }
                                                  ],
                                                  "relation_operator": ">"
                                                }
                                              ]
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "have_inpPh",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Direct pass-through when no minimum runtime",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": -30,
                                      "y": 80
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "FirstTrueIndex",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "idxFirAva",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Return index of first available stage",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -190,
                                        "y": -130
                                      },
                                      {
                                        "x": -170,
                                        "y": -110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "LastTrueIndex",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "idxLasAva",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Return index of last available stage",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -190,
                                        "y": -90
                                      },
                                      {
                                        "x": -170,
                                        "y": -70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Greater",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "higAva"
                      },
                      "description": {
                        "description_string": "Return true if there is any higher stage available",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -150,
                                        "y": -90
                                      },
                                      {
                                        "x": -130,
                                        "y": -70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Less",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "lowAva"
                      },
                      "description": {
                        "description_string": "Return true if there is any lower stage available",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -150,
                                        "y": -130
                                      },
                                      {
                                        "x": -130,
                                        "y": -110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Timer",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "tim",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "passed",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "each": true,
                                          "element_modification": {
                                            "name": "start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "false"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "t",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRun"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "dtRun"
                                        },
                                        {
                                          "name": "0"
                                        }
                                      ],
                                      "relation_operator": ">"
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Timer for minimum runtime",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -90,
                                        "y": 70
                                      },
                                      {
                                        "x": -70,
                                        "y": 90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "PlaceholderLogical",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "phAvaSta",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "have_inp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_inpAva"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "have_inpPh",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "u_internal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Placeholder value if signal is not available",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -230,
                                        "y": -170
                                      },
                                      {
                                        "x": -210,
                                        "y": -150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.MultiAnd",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dowAndEna",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "3"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Stage down and lead unit enabled and lower stage available",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": -50
                                      },
                                      {
                                        "x": -90,
                                        "y": -30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "upOrDow"
                      },
                      "description": {
                        "description_string": "Stage up or down",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -70,
                                        "y": -10
                                      },
                                      {
                                        "x": -50,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Switch",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "idxNex"
                      },
                      "description": {
                        "description_string": "Return index of next stage to be enabled",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 110,
                                        "y": -190
                                      },
                                      {
                                        "x": 130,
                                        "y": -170
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Less",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "intLesEqu",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ]
                      },
                      "description": {
                        "description_string": "Return true if index less or equal to active stage index minus one",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -210
                                      },
                                      {
                                        "x": 10,
                                        "y": -190
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "idxStaAll",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": {
                                        "for_loop": {
                                          "expression": {
                                            "simple_expression": "i"
                                          },
                                          "for_loop": [
                                            {
                                              "name": "i",
                                              "range": "1:nSta"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Stage indices",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -50,
                                        "y": -170
                                      },
                                      {
                                        "x": -30,
                                        "y": -150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Routing.IntegerScalarReplicator",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "intScaRep",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nout",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Replicate signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -50,
                                        "y": -210
                                      },
                                      {
                                        "x": -30,
                                        "y": -190
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "andAva",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ]
                      },
                      "description": {
                        "description_string": "True if previous condition met and stage available",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 30,
                                        "y": -210
                                      },
                                      {
                                        "x": 50,
                                        "y": -190
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "LastTrueIndex",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "idxNexLowAva",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Return index of next lower available stage",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 60,
                                        "y": -210
                                      },
                                      {
                                        "x": 80,
                                        "y": -190
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "FirstTrueIndex",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "idxNexHigAva",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Return index of next higher available stage",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 60,
                                        "y": -170
                                      },
                                      {
                                        "x": 80,
                                        "y": -150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Greater",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "intGreEqu",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ]
                      },
                      "description": {
                        "description_string": "Return true if index greater or equal to active stage index plus one",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -170
                                      },
                                      {
                                        "x": 10,
                                        "y": -150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "andAva1",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ]
                      },
                      "description": {
                        "description_string": "True if previous condition met and stage available",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 30,
                                        "y": -170
                                      },
                                      {
                                        "x": 50,
                                        "y": -150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "upOrActUna"
                      },
                      "description": {
                        "description_string": "Stage up command or active stage unavailable",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -130
                                      },
                                      {
                                        "x": 10,
                                        "y": -110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "TrueArrayConditional",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "truIdxNex",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nout",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Generate array with true value at index of next stage to be enabled",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 150,
                                        "y": -190
                                      },
                                      {
                                        "x": 170,
                                        "y": -170
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Routing.BooleanVectorReplicator",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "repVec",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nout",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Replicate vector",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": 160,
                                      "y": -140
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 90
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "rep3",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "nout",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Replicate signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 70,
                                        "y": -10
                                      },
                                      {
                                        "x": 90,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "matTrn",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          },
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ]
                      },
                      "description": {
                        "description_string": "Generate matrix with a maximum of one true element where transition must fire",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 112,
                                        "y": -10
                                      },
                                      {
                                        "x": 132,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "actUnaHigAva"
                      },
                      "description": {
                        "description_string": "Active stage unavailable and higher stage available",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -50,
                                        "y": -50
                                      },
                                      {
                                        "x": -30,
                                        "y": -30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "upOrDowOrActUna",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSta"
                            }
                          }
                        ]
                      },
                      "description": {
                        "description_string": "Stage up or down command or active stage unavailable (not subject to runtime requirement)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 40,
                                        "y": -10
                                      },
                                      {
                                        "x": 60,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "rep1",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nout",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Replicate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -50
                                      },
                                      {
                                        "x": 10,
                                        "y": -30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "TrueArrayConditional",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "truNexHigAva",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nout",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Generate array with true element at index of next higher available stage (if any, otherwise all false)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -150,
                                        "y": 110
                                      },
                                      {
                                        "x": -130,
                                        "y": 130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "booToInt",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "integerTrue",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "integerFalse",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Cast to integer",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -190,
                                        "y": 110
                                      },
                                      {
                                        "x": -170,
                                        "y": 130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "equation_section": {
                  "equation": [
                    {
                      "for_equation": {
                        "for_indices": [
                          {
                            "identifier": "i",
                            "expression": {
                              "simple_expression": "1:nSta"
                            }
                          }
                        ],
                        "loop_equations": [
                          {
                            "for_equation": {
                              "for_indices": [
                                {
                                  "identifier": "j",
                                  "expression": {
                                    "simple_expression": "1:nSta"
                                  }
                                }
                              ],
                              "loop_equations": [
                                {
                                  "connect_clause": {
                                    "from": [
                                      {
                                        "dot_op": false,
                                        "identifier": "staToSta",
                                        "array_subscripts": [
                                          {
                                            "expression": {
                                              "simple_expression": "i"
                                            }
                                          },
                                          {
                                            "expression": {
                                              "simple_expression": "j"
                                            }
                                          }
                                        ]
                                      },
                                      {
                                        "dot_op": true
                                      },
                                      {
                                        "dot_op": false,
                                        "identifier": "outPort"
                                      }
                                    ],
                                    "to": [
                                      {
                                        "dot_op": false,
                                        "identifier": "sta",
                                        "array_subscripts": [
                                          {
                                            "expression": {
                                              "simple_expression": "j"
                                            }
                                          }
                                        ]
                                      },
                                      {
                                        "dot_op": true
                                      },
                                      {
                                        "dot_op": false,
                                        "identifier": "inPort",
                                        "array_subscripts": [
                                          {
                                            "expression": {
                                              "simple_expression": "i"
                                            }
                                          }
                                        ]
                                      }
                                    ]
                                  },
                                  "description": {
                                    "annotation": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "Line": {
                                              "points": [
                                                {
                                                  "x": 141.5,
                                                  "y": 140
                                                },
                                                {
                                                  "x": 160,
                                                  "y": 140
                                                },
                                                {
                                                  "x": 160,
                                                  "y": 180
                                                },
                                                {
                                                  "x": -40,
                                                  "y": 180
                                                },
                                                {
                                                  "x": -40,
                                                  "y": 140
                                                },
                                                {
                                                  "x": -11,
                                                  "y": 140
                                                }
                                              ],
                                              "color": {
                                                "r": 0,
                                                "g": 0,
                                                "b": 0
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                },
                                {
                                  "connect_clause": {
                                    "from": [
                                      {
                                        "dot_op": false,
                                        "identifier": "sta",
                                        "array_subscripts": [
                                          {
                                            "expression": {
                                              "simple_expression": "i"
                                            }
                                          }
                                        ]
                                      },
                                      {
                                        "dot_op": true
                                      },
                                      {
                                        "dot_op": false,
                                        "identifier": "outPort",
                                        "array_subscripts": [
                                          {
                                            "expression": {
                                              "simple_expression": "j"
                                            }
                                          }
                                        ]
                                      }
                                    ],
                                    "to": [
                                      {
                                        "dot_op": false,
                                        "identifier": "staToSta",
                                        "array_subscripts": [
                                          {
                                            "expression": {
                                              "simple_expression": "i"
                                            }
                                          },
                                          {
                                            "expression": {
                                              "simple_expression": "j"
                                            }
                                          }
                                        ]
                                      },
                                      {
                                        "dot_op": true
                                      },
                                      {
                                        "dot_op": false,
                                        "identifier": "inPort"
                                      }
                                    ]
                                  },
                                  "description": {
                                    "annotation": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "Line": {
                                              "points": [
                                                {
                                                  "x": 10.5,
                                                  "y": 140
                                                },
                                                {
                                                  "x": 136,
                                                  "y": 140
                                                }
                                              ],
                                              "color": {
                                                "r": 0,
                                                "g": 0,
                                                "b": 0
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              ]
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "nSta +1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staToSta0"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 10.5,
                                      "y": 140
                                    },
                                    {
                                      "x": 20,
                                      "y": 140
                                    },
                                    {
                                      "x": 20,
                                      "y": 160
                                    },
                                    {
                                      "x": 56,
                                      "y": 160
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sta0ToSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "sta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "nSta +1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58.5,
                                      "y": 140
                                    },
                                    {
                                      "x": -11,
                                      "y": 140
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "staToSta0"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "sta0"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 61.5,
                                      "y": 160
                                    },
                                    {
                                      "x": 80,
                                      "y": 160
                                    },
                                    {
                                      "x": 80,
                                      "y": 200
                                    },
                                    {
                                      "x": -140,
                                      "y": 200
                                    },
                                    {
                                      "x": -140,
                                      "y": 140
                                    },
                                    {
                                      "x": -111,
                                      "y": 140
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sta0"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "sta0ToSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -89.5,
                                      "y": 140
                                    },
                                    {
                                      "x": -64,
                                      "y": 140
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Lea"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "notLea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -260,
                                      "y": 120
                                    },
                                    {
                                      "x": -200,
                                      "y": 120
                                    },
                                    {
                                      "x": -200,
                                      "y": 40
                                    },
                                    {
                                      "x": -192,
                                      "y": 40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "runAndEna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staToSta0"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "condition"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": 40
                                    },
                                    {
                                      "x": 60,
                                      "y": 40
                                    },
                                    {
                                      "x": 60,
                                      "y": 148
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "active"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxFirAct"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 0,
                                      "y": 129
                                    },
                                    {
                                      "x": 0,
                                      "y": 100
                                    },
                                    {
                                      "x": 178,
                                      "y": 100
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "maxInt"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staUna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "index"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": -200
                                    },
                                    {
                                      "x": -140,
                                      "y": -200
                                    },
                                    {
                                      "x": -140,
                                      "y": -172
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "una"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staUna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": -160
                                    },
                                    {
                                      "x": -152,
                                      "y": -160
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxFirAct"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": 100
                                    },
                                    {
                                      "x": 260,
                                      "y": 100
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxLasAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "higAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": -80
                                    },
                                    {
                                      "x": -152,
                                      "y": -80
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxFirAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lowAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": -120
                                    },
                                    {
                                      "x": -152,
                                      "y": -120
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxFirAct"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "higAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": 100
                                    },
                                    {
                                      "x": 220,
                                      "y": 100
                                    },
                                    {
                                      "x": 220,
                                      "y": -220
                                    },
                                    {
                                      "x": -156,
                                      "y": -220
                                    },
                                    {
                                      "x": -156,
                                      "y": -88
                                    },
                                    {
                                      "x": -152,
                                      "y": -88
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxFirAct"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lowAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": 100
                                    },
                                    {
                                      "x": 220,
                                      "y": 100
                                    },
                                    {
                                      "x": 220,
                                      "y": -220
                                    },
                                    {
                                      "x": -156,
                                      "y": -220
                                    },
                                    {
                                      "x": -156,
                                      "y": -128
                                    },
                                    {
                                      "x": -152,
                                      "y": -128
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "one"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "maxInt"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -208,
                                      "y": -200
                                    },
                                    {
                                      "x": -200,
                                      "y": -200
                                    },
                                    {
                                      "x": -200,
                                      "y": -194
                                    },
                                    {
                                      "x": -192,
                                      "y": -194
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxFirAct"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "maxInt"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": 100
                                    },
                                    {
                                      "x": 220,
                                      "y": 100
                                    },
                                    {
                                      "x": 220,
                                      "y": -220
                                    },
                                    {
                                      "x": -196,
                                      "y": -220
                                    },
                                    {
                                      "x": -196,
                                      "y": -206
                                    },
                                    {
                                      "x": -192,
                                      "y": -206
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "active"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "tim"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 0,
                                      "y": 129
                                    },
                                    {
                                      "x": 0,
                                      "y": 100
                                    },
                                    {
                                      "x": -100,
                                      "y": 100
                                    },
                                    {
                                      "x": -100,
                                      "y": 80
                                    },
                                    {
                                      "x": -92,
                                      "y": 80
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "tim"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "passed"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "pas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -68,
                                      "y": 72
                                    },
                                    {
                                      "x": -60,
                                      "y": 72
                                    },
                                    {
                                      "x": -60,
                                      "y": 80
                                    },
                                    {
                                      "x": -42,
                                      "y": 80
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "active"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "pas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uPh"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 0,
                                      "y": 129
                                    },
                                    {
                                      "x": 0,
                                      "y": 100
                                    },
                                    {
                                      "x": -50,
                                      "y": 100
                                    },
                                    {
                                      "x": -50,
                                      "y": 74
                                    },
                                    {
                                      "x": -42,
                                      "y": 74
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1AvaSta"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "phAvaSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -260,
                                      "y": -160
                                    },
                                    {
                                      "x": -232,
                                      "y": -160
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "phAvaSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "una"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -208,
                                      "y": -160
                                    },
                                    {
                                      "x": -192,
                                      "y": -160
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "phAvaSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxLasAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -208,
                                      "y": -160
                                    },
                                    {
                                      "x": -200,
                                      "y": -160
                                    },
                                    {
                                      "x": -200,
                                      "y": -80
                                    },
                                    {
                                      "x": -192,
                                      "y": -80
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "phAvaSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxFirAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -208,
                                      "y": -160
                                    },
                                    {
                                      "x": -200,
                                      "y": -160
                                    },
                                    {
                                      "x": -200,
                                      "y": -120
                                    },
                                    {
                                      "x": -192,
                                      "y": -120
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Lea"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "upAndEna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -260,
                                      "y": 120
                                    },
                                    {
                                      "x": -200,
                                      "y": 120
                                    },
                                    {
                                      "x": -200,
                                      "y": -2.33333
                                    },
                                    {
                                      "x": -112,
                                      "y": -2.33333
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Lea"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dowAndEna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -260,
                                      "y": 120
                                    },
                                    {
                                      "x": -200,
                                      "y": 120
                                    },
                                    {
                                      "x": -200,
                                      "y": -42.3333
                                    },
                                    {
                                      "x": -112,
                                      "y": -42.3333
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Up"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "upAndEna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -260,
                                      "y": 0
                                    },
                                    {
                                      "x": -186,
                                      "y": 0
                                    },
                                    {
                                      "x": -186,
                                      "y": 0
                                    },
                                    {
                                      "x": -112,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Dow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dowAndEna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -260,
                                      "y": -40
                                    },
                                    {
                                      "x": -112,
                                      "y": -40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "higAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "upAndEna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "3"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -128,
                                      "y": -80
                                    },
                                    {
                                      "x": -120,
                                      "y": -80
                                    },
                                    {
                                      "x": -120,
                                      "y": 2
                                    },
                                    {
                                      "x": -112,
                                      "y": 2
                                    },
                                    {
                                      "x": -112,
                                      "y": 2.33333
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "lowAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dowAndEna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "3"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -128,
                                      "y": -120
                                    },
                                    {
                                      "x": -116,
                                      "y": -120
                                    },
                                    {
                                      "x": -116,
                                      "y": -37.6667
                                    },
                                    {
                                      "x": -112,
                                      "y": -37.6667
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "upOrDow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "rep"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -48,
                                      "y": 0
                                    },
                                    {
                                      "x": -42,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "pas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "runAndTrn"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 80
                                    },
                                    {
                                      "x": -12,
                                      "y": 80
                                    },
                                    {
                                      "x": -12,
                                      "y": 0
                                    },
                                    {
                                      "x": -2,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "rep"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "runAndTrn"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 0
                                    },
                                    {
                                      "x": -14,
                                      "y": 0
                                    },
                                    {
                                      "x": -14,
                                      "y": -8
                                    },
                                    {
                                      "x": -2,
                                      "y": -8
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "intScaRep"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intLesEqu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -28,
                                      "y": -200
                                    },
                                    {
                                      "x": -24,
                                      "y": -200
                                    },
                                    {
                                      "x": -24,
                                      "y": -208
                                    },
                                    {
                                      "x": -12,
                                      "y": -208
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxStaAll"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intLesEqu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -28,
                                      "y": -160
                                    },
                                    {
                                      "x": -20,
                                      "y": -160
                                    },
                                    {
                                      "x": -20,
                                      "y": -200
                                    },
                                    {
                                      "x": -12,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "intLesEqu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "andAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 12,
                                      "y": -200
                                    },
                                    {
                                      "x": 28,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "phAvaSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "andAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -208,
                                      "y": -160
                                    },
                                    {
                                      "x": -200,
                                      "y": -160
                                    },
                                    {
                                      "x": -200,
                                      "y": -180
                                    },
                                    {
                                      "x": 20,
                                      "y": -180
                                    },
                                    {
                                      "x": 20,
                                      "y": -208
                                    },
                                    {
                                      "x": 28,
                                      "y": -208
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "andAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxNexLowAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 52,
                                      "y": -200
                                    },
                                    {
                                      "x": 58,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxStaAll"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intGreEqu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -28,
                                      "y": -160
                                    },
                                    {
                                      "x": -12,
                                      "y": -160
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "intGreEqu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "andAva1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 12,
                                      "y": -160
                                    },
                                    {
                                      "x": 28,
                                      "y": -160
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "phAvaSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "andAva1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -208,
                                      "y": -160
                                    },
                                    {
                                      "x": -200,
                                      "y": -160
                                    },
                                    {
                                      "x": -200,
                                      "y": -180
                                    },
                                    {
                                      "x": 20,
                                      "y": -180
                                    },
                                    {
                                      "x": 20,
                                      "y": -168
                                    },
                                    {
                                      "x": 28,
                                      "y": -168
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "andAva1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxNexHigAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 52,
                                      "y": -160
                                    },
                                    {
                                      "x": 58,
                                      "y": -160
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Up"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "upOrActUna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -260,
                                      "y": 0
                                    },
                                    {
                                      "x": -220,
                                      "y": 0
                                    },
                                    {
                                      "x": -220,
                                      "y": -60
                                    },
                                    {
                                      "x": -20,
                                      "y": -60
                                    },
                                    {
                                      "x": -20,
                                      "y": -120
                                    },
                                    {
                                      "x": -12,
                                      "y": -120
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "staUna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "upOrActUna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -128,
                                      "y": -160
                                    },
                                    {
                                      "x": -60,
                                      "y": -160
                                    },
                                    {
                                      "x": -60,
                                      "y": -128
                                    },
                                    {
                                      "x": -12,
                                      "y": -128
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "upOrActUna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxNex"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 12,
                                      "y": -120
                                    },
                                    {
                                      "x": 100,
                                      "y": -120
                                    },
                                    {
                                      "x": 100,
                                      "y": -180
                                    },
                                    {
                                      "x": 108,
                                      "y": -180
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "andAva1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxNexHigAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 52,
                                      "y": -160
                                    },
                                    {
                                      "x": 58,
                                      "y": -160
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxNexHigAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxNex"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": -160
                                    },
                                    {
                                      "x": 90,
                                      "y": -160
                                    },
                                    {
                                      "x": 90,
                                      "y": -172
                                    },
                                    {
                                      "x": 108,
                                      "y": -172
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxNexLowAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxNex"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": -200
                                    },
                                    {
                                      "x": 90,
                                      "y": -200
                                    },
                                    {
                                      "x": 90,
                                      "y": -188
                                    },
                                    {
                                      "x": 108,
                                      "y": -188
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "one"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "truIdxNex"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -208,
                                      "y": -200
                                    },
                                    {
                                      "x": -200,
                                      "y": -200
                                    },
                                    {
                                      "x": -200,
                                      "y": -224
                                    },
                                    {
                                      "x": 140,
                                      "y": -224
                                    },
                                    {
                                      "x": 140,
                                      "y": -180
                                    },
                                    {
                                      "x": 148,
                                      "y": -180
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "truIdxNex"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "repVec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 172,
                                      "y": -180
                                    },
                                    {
                                      "x": 180,
                                      "y": -180
                                    },
                                    {
                                      "x": 180,
                                      "y": -160
                                    },
                                    {
                                      "x": 160,
                                      "y": -160
                                    },
                                    {
                                      "x": 160,
                                      "y": -152
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "rep3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "matTrn"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 92,
                                      "y": 0
                                    },
                                    {
                                      "x": 110,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "repVec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "matTrn"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 160,
                                      "y": -128
                                    },
                                    {
                                      "x": 160,
                                      "y": -20
                                    },
                                    {
                                      "x": 106,
                                      "y": -20
                                    },
                                    {
                                      "x": 106,
                                      "y": -8
                                    },
                                    {
                                      "x": 110,
                                      "y": -8
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "matTrn"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staToSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "condition"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 134,
                                      "y": 0
                                    },
                                    {
                                      "x": 140,
                                      "y": 0
                                    },
                                    {
                                      "x": 140,
                                      "y": 128
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dowAndEna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "upOrDow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": -40
                                    },
                                    {
                                      "x": -80,
                                      "y": -40
                                    },
                                    {
                                      "x": -80,
                                      "y": -8
                                    },
                                    {
                                      "x": -72,
                                      "y": -8
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "staUna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "actUnaHigAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -128,
                                      "y": -160
                                    },
                                    {
                                      "x": -60,
                                      "y": -160
                                    },
                                    {
                                      "x": -60,
                                      "y": -48
                                    },
                                    {
                                      "x": -52,
                                      "y": -48
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "higAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "actUnaHigAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -128,
                                      "y": -80
                                    },
                                    {
                                      "x": -74,
                                      "y": -80
                                    },
                                    {
                                      "x": -74,
                                      "y": -40
                                    },
                                    {
                                      "x": -52,
                                      "y": -40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "actUnaHigAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "rep1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -28,
                                      "y": -40
                                    },
                                    {
                                      "x": -12,
                                      "y": -40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "rep1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "upOrDowOrActUna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 12,
                                      "y": -40
                                    },
                                    {
                                      "x": 30,
                                      "y": -40
                                    },
                                    {
                                      "x": 30,
                                      "y": -8
                                    },
                                    {
                                      "x": 38,
                                      "y": -8
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxNex"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "truIdxNex"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uIdx",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 132,
                                      "y": -180
                                    },
                                    {
                                      "x": 134,
                                      "y": -180
                                    },
                                    {
                                      "x": 134,
                                      "y": -186
                                    },
                                    {
                                      "x": 148,
                                      "y": -186
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "truNexHigAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "sta0ToSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "condition"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -128,
                                      "y": 120
                                    },
                                    {
                                      "x": -60,
                                      "y": 120
                                    },
                                    {
                                      "x": -60,
                                      "y": 128
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Lea"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "booToInt"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -260,
                                      "y": 120
                                    },
                                    {
                                      "x": -192,
                                      "y": 120
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "booToInt"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "truNexHigAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": 120
                                    },
                                    {
                                      "x": -152,
                                      "y": 120
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxFirAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "truNexHigAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uIdx",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": -120
                                    },
                                    {
                                      "x": -160,
                                      "y": -120
                                    },
                                    {
                                      "x": -160,
                                      "y": 114
                                    },
                                    {
                                      "x": -152,
                                      "y": 114
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "upAndEna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "upOrDow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 0
                                    },
                                    {
                                      "x": -72,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "notLea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "rep2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": 40
                                    },
                                    {
                                      "x": -42,
                                      "y": 40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "runAndTrn"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "upOrDowOrActUna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": 0
                                    },
                                    {
                                      "x": 38,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "upOrDowOrActUna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "rep3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 62,
                                      "y": 0
                                    },
                                    {
                                      "x": 68,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "rep2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "runAndEna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 40
                                    },
                                    {
                                      "x": -2,
                                      "y": 40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "pas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "runAndEna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 80
                                    },
                                    {
                                      "x": -12,
                                      "y": 80
                                    },
                                    {
                                      "x": -12,
                                      "y": 32
                                    },
                                    {
                                      "x": -2,
                                      "y": 32
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxFirAct"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intScaRep"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": 100
                                    },
                                    {
                                      "x": 220,
                                      "y": 100
                                    },
                                    {
                                      "x": 220,
                                      "y": -220
                                    },
                                    {
                                      "x": -60,
                                      "y": -220
                                    },
                                    {
                                      "x": -60,
                                      "y": -200
                                    },
                                    {
                                      "x": -52,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "intScaRep"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intGreEqu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -28,
                                      "y": -200
                                    },
                                    {
                                      "x": -24,
                                      "y": -200
                                    },
                                    {
                                      "x": -24,
                                      "y": -168
                                    },
                                    {
                                      "x": -12,
                                      "y": -168
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "__cdl",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "extensionBlock",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "true"
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"idxSta\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -100,
                                    "y": -100
                                  },
                                  {
                                    "x": 100,
                                    "y": 100
                                  }
                                ],
                                "preserveAspectRatio": "true"
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": 100
                                      },
                                      {
                                        "x": 100,
                                        "y": -100
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -150,
                                        "y": 150
                                      },
                                      {
                                        "x": 150,
                                        "y": 110
                                      }
                                    ],
                                    "textString": "\"%name\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -240,
                                    "y": -240
                                  },
                                  {
                                    "x": 240,
                                    "y": 240
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis block is used to compute the stage index for a group of\nmultiple equipment such as CHW pumps or chillers.\n</p>\n<ul>\n<li>\nAt initial time, stage <code>0</code> is active &ndash;\nall units are disabled.\n</li>\n<li>\nFrom stage <code>0</code>, the transition to the next higher available\nstage is triggered when the lead unit is enabled (<code>u1Lea = true</code>)\nand if at least one stage is available.\n</li>\n<li>\nFrom any stage <code>i</code> (<code>1 &le; i &le; nSta</code>), the transition\nto the next higher or lower available stage <code>j</code>\n(<code>1 &le; j &le; nSta</code>, <code>j &ne; i</code>)\nis triggered when stage <code>i</code> has been active for the minimum runtime\nand there is a stage up command <code>u1Up</code> or stage down command <code>u1Dow</code>, respectively.\n</li>\n<li>\nFrom any stage <code>i</code> (<code>1 &le; i &le; nSta</code>), the transition\nto stage <code>0</code> is triggered when stage <code>i</code> has been active\nfor the minimum runtime and the lead unit is disabled (<code>u1Lea = false</code>).\n</li>\n</ul>\n<p>\nUnavailable stages are handled by the following requirements.\n</p>\n<ul>\n<li>\nAny unavailable stage (<code>u1Ava[i] = false</code>) is skipped during\nstaging events.\n</li>\n<li>\nIf all higher (resp. lower) stages are unavailable, then the transition\nto a higher (resp. lower) stage is blocked.\n</li>\n<li>\nIf the current stage is unavailable, the transition to the next\nhigher available stage is triggered.\n</li>\n<li>\nStage transitions due to availability conditions are\nnot subject to the minimum stage runtime requirement.\n</li>\n</ul>\n<h4>Caveats</h4>\n<p>\nThe only way to transition to stage <code>0</code> is by disabling the lead unit\n(<code>u1Lea = false</code>).\nThe stage down command <code>u1Dow</code> cannot be used to transition\nbelow stage <code>1</code>.\n</p>\n<p>\nWhen the current stage becomes unavailable, the transition to the next\nhigher available stage is triggered.\nHowever, it can happen that equipment that is enabled at the current\nstage is no longer available while the current stage is not deemed\nunavailable – for example if a lead/lag alternate equipment remains available.\nIn this case, the equipment rotation logic must stage on the\nlead/lag alternate equipment to replace the faulty equipment.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nMarch 29, 2024, by Antoine Gautier:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Templates/Plants/Controls/Utilities/StageIndex.mo",
  "fullMoFilePath": "/home/reituag/gitrepo/modelica-buildings/Buildings/Templates/Plants/Controls/Utilities/StageIndex.mo",
  "checksum": "2db2a3b61fe517652c32cfe7a18817e2"
}